[{"filename": "Electrical_installations_O&M_Best_Practices_Booklet(Chinese_version)", "file_number": 0, "summary": "", "content": "優良操作和維修作業手冊\nA", "page_number": 1, "total_pages": 89, "tag": "pdf"}, {"filename": "Electrical_installations_O&M_Best_Practices_Booklet(Chinese_version)", "file_number": 1, "summary": "本手冊在出版後可作為理想的參考資料，但機電署亦會在有需要時諮 詢業界人士，作出檢討和更新，尤其是關於操作和維修作業可應用的嶄 新實用創新科技措施方面。", "content": "免責聲明\n中華人民共和國香港特別行政區政府機電工程署\n(“機電署”)與業界人士進行知識交流，蒐集相關資料，\n出版本電力裝置優良操作和維修作業手冊(“手冊”)，目的是\n分享和介紹有關電力裝置的一般、良好和優良操作和維修作業模\n式。\n本手冊在出版後可作為理想的參考資料，但機電署亦會在有需要時諮\n詢業界人士，作出檢討和更新，尤其是關於操作和維修作業可應用的嶄\n新實用創新科技措施方面。\n使用本手冊的相關行業持份者，例如樓宇業主、樓宇佔用人、設施管理專\n業人員、維修代理和相關行業經營者等，可以參考、考慮和自行決定是否採\n用本手冊所載的作業模式，以切合其運作需要。本手冊所引述的法律條文應按\n照香港特別行政區政府的相關條例詮釋，使用者不應只倚賴本手冊所提供的資\n訊，如對手冊所載的相關條例或指引是否適用於個別情況有疑問，應諮詢相關\n的獨立專業人士。\n機電署在出版本手冊時已經力求準確，並不會對任何人士因使用或倚賴本手冊而\n引起的任何法律責任負責。\n1", "page_number": 2, "total_pages": 89, "tag": "pdf"}, {"filename": "Electrical_installations_O&M_Best_Practices_Booklet(Chinese_version)", "file_number": 2, "summary": "鳴謝 在編寫本手冊的過程中，承蒙以下兩大組別的業界機構(包括參與手冊編寫工作小組 的機構，以及現已採用良好及優良操作和維修作業模式的標準借鑑機構)在案頭研究 階段、標準借鑑會面及業界諮詢會議中提出多項寶貴觀點、意見和建議，特此衷心 致意。", "content": "鳴謝\n在編寫本手冊的過程中，承蒙以下兩大組別的業界機構(包括參與手冊編寫工作小組\n的機構，以及現已採用良好及優良操作和維修作業模式的標準借鑑機構)在案頭研究\n階段、標準借鑑會面及業界諮詢會議中提出多項寶貴觀點、意見和建議，特此衷心\n致意。\n編撰手冊工作小組\n• 中華人民共和國香港特別行政區政府建築署\n• 屋宇設備運行及維修行政人員學會\n• 香港城市大學(建築科技學部)\n• 香港電器工程商會有限公司\n• 香港房屋協會\n• 中華人民共和國香港特別行政區政府房屋署\n• 莫特麥克唐納香港有限公司\n• 香港顧問工程師協會\n• 英國屋宇裝備工程師學會(香港分會)\n• 香港物業管理公司協會\n• 香港機電工程商聯會\n• 香港工程師學會(屋宇裝備分部及電機分部)\n• 香港設施管理學會\n• 香港理工大學(建築環境及能源工程學系和電機工程學系)\n• 香港國際工程技術學會(香港分 會)\n• 香港地產建設商會\n• 香港大學(電機電子工程系)\n標準借鑑機構\n• 恒基兆業地產有限公司 • 香港鐵路有限公司\n• 中華人民共和國香港特別行政區政府房屋署 • 新世界發展有限公司\n• 香港賽馬會 • 第一太平戴維斯(香港)有限公司\n• 香港科技園公司 • 新鴻基地產發展有限公司\n• 香港科技大學 • 太古地產有限公司\n2", "page_number": 3, "total_pages": 89, "tag": "pdf"}, {"filename": "Electrical_installations_O&M_Best_Practices_Booklet(Chinese_version)", "file_number": 3, "summary": "機電署與業界通力合作，集思廣益，務求制定專業、可 靠並且切合時宜的作業指引，可廣泛適用於香港大部分 相關機電資產。", "content": "序言\n機電署致力與業界人士保持緊密合作，積極推動業界採\n用優良作業模式和創新科技，以改善機電資產管理，從\n而提升建築物的抗逆能力和智能。\n本手冊提出一個由15個重要範疇組成的基本框架，有\n關範疇對本手冊的使用者，例如設施管理專業人員，以\n及從事設計、建造、操作、維修、改裝、增設和更換建\n築物電力裝置工作的相關持份者十分重要。本手冊根據\n機電署與業界持份者的知識交流所得，在各個重要範疇\n下分別臚列有關電力裝置(不論其規模、複雜程度或位\n置)的一般、良好及優良操作和維修作業模式。\n機電署與業界通力合作，集思廣益，務求制定專業、可\n靠並且切合時宜的作業指引，可廣泛適用於香港大部分\n相關機電資產。\n3", "page_number": 4, "total_pages": 89, "tag": "pdf"}, {"filename": "Electrical_installations_O&M_Best_Practices_Booklet(Chinese_version)", "file_number": 4, "summary": "辭彙、定義及縮寫 裝置 構成電力裝置工程一部分的工程或服務，包括安裝、建造、完成、 維修和/或供應。", "content": "辭彙、定義及縮寫\n裝置 構成電力裝置工程一部分的工程或服務，包括安裝、建造、完成、\n維修和/或供應。\nANSI 美國國家標準學會\nArchSD 中華人民共和國香港特別行政區政府建築署\nASTM 美國材料與試驗學會\nBS 英國標準，包括英國標準協會出版的英國標準規格及英國標準工\n作守則\nBS EN 被採納為英國標準的歐洲標準\n工作守則 電力(線路)規例工作守則\n機電署 中華人民共和國香港特別行政區政府機電工程署\nIEC 國際電工委員會\nISO 國際標準化組織\nREC 註冊電業承辦商\nREW 註冊電業工程人員\n4", "page_number": 5, "total_pages": 89, "tag": "pdf"}, {"filename": "Electrical_installations_O&M_Best_Practices_Booklet(Chinese_version)", "file_number": 5, "summary": "", "content": "目錄\n1 簡介 8\n1.1 關於本優良作業手冊 8\n1.2 主要對象 8\n1.3 如何使用本優良作業手冊 8\n1.4 持份者的責任 12\n1.4.1 樓宇業主 12\n1.4.2 樓宇佔用人(租戶) 12\n1.4.3 設施管理人員 12\n2\n主要模範作業綱要 13\n2.1 為新建築物的設計提出應顧及的操作和維修考慮因素 13\n2.1.1 一般作業 13\n2.1.2 良好作業 14\n2.1.3 優良作業 15\n2.2 資產資料(文件記錄) 16\n2.2.1 一般作業 16\n2.2.2 良好作業 16\n2.2.3 優良作業 18\n2.3 操作事宜 19\n2.3.1 一般作業 19\n2.3.2 良好作業 20\n2.3.3 優良作業 21\n2.4 應急準備 22\n2.4.1 一般作業 22\n2.4.2 良好作業 23\n2.4.3 優良作業 24\n2.5 預防性保養程序/標準 25\n2.5.1 一般作業 25\n2.5.2 良好作業 27\n2.5.3 優良作業 29\n2.6 矯正性維修 31\n2.6.1 一般作業 31\n2.6.2 良好作業 31\n2.6.3 優良作業 32\n5", "page_number": 6, "total_pages": 89, "tag": "pdf"}, {"filename": "Electrical_installations_O&M_Best_Practices_Booklet(Chinese_version)", "file_number": 6, "summary": "", "content": "2.7 維修記錄管理 34\n2.7.1 一般作業 34\n2.7.2 良好作業 35\n2.7.3 優良作業 35\n2.8 備用零件管理 36\n2.8.1 一般作業 36\n2.8.2 良好作業 36\n2.8.3 優良作業 37\n2.9 增設、改裝和更換裝置(規劃和實施) 38\n2.9.1 一般作業 38\n2.9.2 良好作業 39\n2.9.3 優良作業 40\n2.10 事故管理 41\n2.10.1 一般作業 41\n2.10.2 良好作業 42\n2.10.3 優良作業 43\n2.11 環境及安全管理 44\n2.11.1 一般作業 44\n2.11.2 良好作業 44\n2.11.3 優良作業 46\n2.12 科技應用 47\n2.12.1 一般作業 47\n2.12.2 良好作業 47\n2.12.3 優良作業 48\n2.13 持份者管理 49\n2.13.1 一般作業 49\n2.13.2 良好作業 50\n2.13.3 優良作業 50\n2.14 資訊管理 51\n2.14.1 一般作業 51\n2.14.2 良好作業 51\n2.14.3 優良作業 52\n2.15 操作和維修團隊架構及資歷 53\n2.15.1 一般作業 53\n2.15.2 良好作業 54\n2.15.3 優良作業 54\n6", "page_number": 7, "total_pages": 89, "tag": "pdf"}, {"filename": "Electrical_installations_O&M_Best_Practices_Booklet(Chinese_version)", "file_number": 7, "summary": "", "content": "3 創新科技措施 55\n3.1 科技發展 1：建立建築信息模擬及資產管理(BIM-AM) 55\n3.2 科技發展 2：綜合樓宇管理系統(iBMS) 56\n3.3 科技發展 3：使用人工智能(AI)、物聯網(IoT)和\n大數據進行預測性保養 57\n3.4 科技措施 58\n行業標準及規定 62\n4\n4.1 指南及工作守則 62\n4.2 國際標準 63\n有用表格/ 檢查項目清單/記錄及報告樣本 64\n5\n5.1 電力線路測試紀錄表 64\n7", "page_number": 8, "total_pages": 89, "tag": "pdf"}, {"filename": "Electrical_installations_O&M_Best_Practices_Booklet(Chinese_version)", "file_number": 8, "summary": "在樓宇電力裝置的資產管理方面，如要取得理想或最佳成效，必須考慮15個重要 範疇。", "content": "1\n簡介\n1.1\n關於本優良作業手冊\n本手冊旨在簡介在設計、建造、操作、維修、改裝、增設和更換樓宇的電力裝置\n時應考慮的一般、良好和優良作業模式，以提高資產管理效率。本手冊為現時負\n責管理現存樓宇中有關裝置資產的人士，或為新樓宇規劃新的裝置設計和安裝工\n程的人士而設。本手冊應與適用的香港法例和規例一併閱讀。\n1.2\n主要對象\n本手冊的主要對象是業界的持份者(包括樓宇業主、樓宇佔用人、設施管理專業\n人士、維修代理或相關行業經營者)。\n在日常運作中，設施的安全、系統的可靠程度、操作效能和可持續性視乎日常操\n作和維修作業的質素而定。就此，本手冊簡介一些對持份者有用的資料和建議，\n以供參考。\n1.3\n如何使用本優良作業手冊\n本手冊主要涵蓋在新建樓宇和現存樓宇進行以下發展階段的15個重要範疇：\n• 設計、施工和調試；\n• 操作和維修；以及\n• 改裝、增設和更換裝置。\n在樓宇電力裝置的資產管理方面，如要取得理想或最佳成效，必須考慮15個重要\n範疇。本手冊在各個範疇分別臚列三種級別的作業模式(即一般、良好及優良作\n業)，並輔以相關的行業做法範例，以供參考。此外，本手冊亦加入關於“創新科\n技措施”的章節，介紹業界可採用的嶄新科技，以提升操作和維修服務質素。\n88\n簡介", "page_number": 9, "total_pages": 89, "tag": "pdf"}, {"filename": "Electrical_installations_O&M_Best_Practices_Booklet(Chinese_version)", "file_number": 9, "summary": "小冊子模型框架 設計 施工和調試 操作 維修 改裝、增設和更換裝置 1. 為新建築 5. 預防性保養程序/ 物的設計提 標準 出應顧及的 操作和維修 3. 操作事宜 6. 矯正性維修 考慮因素 9. 增設、改裝和更換 2. 資產資料 7. 維修記錄管理 裝置（規劃和實施） 4. 應急準備 （文件記錄） 8. 備用零件管理 10. 事故管理 11. 環境與安全管理 12. 科技應用 13. 持份者管理 14. 資訊管理 15. 操作和維修團隊的架構及資歷 法定規定 本手冊的內容摘要如下： 第一章：本優良作業手冊簡介 本章簡介本手冊的內容，說明推動樓宇高效及安全運作的重要因素，並介紹主要 的持份者，以便讀者閱覽各章節。", "content": "級別 類別 說明\n第一級 一般作業 一般作業是指符合法定規定和行業常規的\n作業\n第二級 良好作業 良好作業指設有較高標準以求提升資產安\n全、系統可靠程度、運作效能或可持續性的\n作業\n第三級 優良作業 優良作業指為達到資產管理的最高標準而採\n用創新科技或考慮到相關設備的壽命週期的\n作業\n下圖顯示手冊各章節所載的15個重要範疇的分布。\n小冊子模型框架\n設計 施工和調試 操作 維修 改裝、增設和更換裝置\n1. 為新建築 5. 預防性保養程序/\n物的設計提 標準\n出應顧及的\n操作和維修 3. 操作事宜 6. 矯正性維修\n考慮因素 9. 增設、改裝和更換\n2. 資產資料 7. 維修記錄管理 裝置（規劃和實施）\n4. 應急準備\n（文件記錄）\n8. 備用零件管理\n10. 事故管理\n11. 環境與安全管理\n12. 科技應用\n13. 持份者管理\n14. 資訊管理\n15. 操作和維修團隊的架構及資歷\n法定規定\n本手冊的內容摘要如下：\n第一章：本優良作業手冊簡介\n本章簡介本手冊的內容，說明推動樓宇高效及安全運作的重要因素，並介紹主要\n的持份者，以便讀者閱覽各章節。\n9\n簡介", "page_number": 10, "total_pages": 89, "tag": "pdf"}, {"filename": "Electrical_installations_O&M_Best_Practices_Booklet(Chinese_version)", "file_number": 10, "summary": "本章介紹保持電力裝置高效運作和迅速進行維修所需的文 件。", "content": "第二章：優良操作和維修作業的重要範疇\n本章介紹樓宇電力裝置的操作和維修作業取得理想成效所需考慮的15個重要範\n疇，並在各個範疇分別臚列三種級別的作業模式(即一般、良好和優良作業)。\n15個重要範疇如下：\n(i) 為新建樓宇的設計提出應顧及的操作和維修考慮因素 — 設計工程師早在\n設施的規劃和設計階段直至其生命週期完結，應考慮便於維修的因素。\n(ii) 資產資料(文件記錄) — 必須妥善備存文件記錄，以利便保持系統高效運\n作和進行維修。本章介紹保持電力裝置高效運作和迅速進行維修所需的文\n件。\n(iii) 操作事宜 — 與樓宇或實物資產的常規、日常使用、支援和維修工作相關\n的所有事宜(包括常規/日常維修在內)。有關整個系統的操作和維修程序\n手冊，不能取代由製造商為系統內個別設備編製的手冊，反而可為相關文\n件提供補充及指引。\n(iv) 應急準備 — 必須為應對緊急情況作好準備。應急管理使持份者可預計可\n能發生的潛在危險類型，以及制定減低影響的方法。\n(v) 預防性保養程序/標準 — 預防性保養包括 — 系列以時間為本的維修要求，\n作為計劃、編排和進行定期保養的基準。與矯正性維修不可預知相比，預\n防性保養可預先計劃安排。\n(vi) 矯正性維修 — 這是必需進行的工作，作用是修復經檢查或監測、警報、\n通報或其他緣由發現的損毀、故障、失靈、異常或損壞情況，以確保機器\n和設備恢復正常和所需的運行模式。\n(vii) 維修記錄管理 — 維修記錄很重要，必須妥善保存和管理。妥善備存維修\n記錄有助減少進行費用高昂的維修，增加操作的安全性，以及加強掌握設\n備的具體狀況。\n(viii) 備用零件管理 — 妥善管理備用零件是操作和維修工作的重要環節，旨在\n確保備用零件可適時用於矯正性維修，以盡量減少系統或設備的停機時\n間。\n(ix) 增設、改裝和更換裝置(規劃和實施) — 包括有關增設、改裝、處置和更\n換資產的分析、採購和管理，以求達到機構的長遠目的及目標。\n(x) 事故管理 — 事故發生時要盡快恢復正常服務運作，並減少事故可能造成\n本手冊的內容摘要如下： 的影響，必需這些程序。\n1100\n簡介", "page_number": 11, "total_pages": 89, "tag": "pdf"}, {"filename": "Electrical_installations_O&M_Best_Practices_Booklet(Chinese_version)", "file_number": 11, "summary": "(xii) 科技應用 — 結合和運用嶄新科技及創新方法，以優化系統的性能和運作效率。", "content": "(xi) 環境與安全管理 — 樓宇業主對於確保樓宇內和周圍人員的健康和安全，以及\n樓宇周圍的環境保護，負有最終的法律和道德責任。\n(xii) 科技應用 — 結合和運用嶄新科技及創新方法，以優化系統的性能和運作效率。\n(xiii) 持份者管理 — 這是妥善完成服務的關鍵環節，讓持份者知悉潛在已知的觸發\n因素(例如對持份者日常生活的影響及工作的最新進度等)。此環節的工作亦\n包括估計持份者的有關反應對工程項目或策略的影響，以及是否需要進行針對\n性的溝通工作和探討緩解或替代方案。\n(xiv) 資訊管理 — 工作涵蓋機構作業的整個周期，包括從一個或多個來源獲取資料，\n妥善保存有關資料，以及把資料分發給有需要的人士。\n(xv) 操作和維修團隊的架構及資歷 — 操作和維修團隊必須有適當的組織架構，有\n關人員亦須具備相關資歷，俾能以安全、負責任的和可靠的方式工作。\n第三章：創新和科技措施\n本章介紹電力裝置操作和維修服務可採用的創新和科技措施的最新科技發展。\n第四章：行業標準和規定\n本章概述有關電力裝置操作和維修服務的法定規定。\n第五章：有用表格 — 樣本\n本章載列電力裝置操作和維修服務的常用表格/清單。\n11\n簡介", "page_number": 12, "total_pages": 89, "tag": "pdf"}, {"filename": "Electrical_installations_O&M_Best_Practices_Booklet(Chinese_version)", "file_number": 12, "summary": "1.4.1 樓宇業主 樓宇業主對於按照所有適用法例規定操作和維修基礎/中央屋宇裝備裝置，負有 最終責任。", "content": "1.4\n持份者的責任\n業界持份者應了解自己的角色和責任，致力推動落實適用的良好和優良作業模\n式，以改善恆常資產的管理質素。\n所有相關持份者須團結一致，同心協力工作。參與改善現有作業模式的持份者應\n致力促進和分享提升其機構績效所需的培訓、實際經驗、專業技術、對現代科技\n的認知及技能。\n1.4.1 樓宇業主\n樓宇業主對於按照所有適用法例規定操作和維修基礎/中央屋宇裝備裝置，負有\n最終責任。\n樓宇業主應鼓勵和授權所有持份者採用可提升效率的操作和維修作業模式。業主\n應透過制定政策和策略，推動相關持份者訂立有關維修合約和落實提升效率的措\n施。\n1.4.2 樓宇佔用人(租戶)\n租戶有責任確保設備有效運作，電力系統的效率不受人為因素影響，以及在租賃\n期間進行的裝修工作不會影響基礎屋宇裝備裝置的效能。\n租戶應遵守租契條件，包括綠色租契及租約裝修工程指引(如有)；有關文件反\n映樓宇業主和租戶雙方對樓宇的運作、維修和效能要求的期望。\n1.4.3 設施管理人員\n設施管理人員負責樓宇的管理。設施管理人員應根據獲分配的資源，實施樓宇業\n主制定的維修及環保政策和策略。設施管理人員必須承擔領導的角色，帶領團隊\n落實變革，務求提升樓宇的操作和維修作業水平。\n設施管理人員必須與維修服務承辦商合作制定以達到理想成效為目標的維修工作\n管理制度，而承辦商亦會因系統效能提升而獲益。過程中必須建立良好的關係和\n確保溝通渠道有效，包括妥善備存相關的文件記錄。\n1122\n簡介", "page_number": 13, "total_pages": 89, "tag": "pdf"}, {"filename": "Electrical_installations_O&M_Best_Practices_Booklet(Chinese_version)", "file_number": 13, "summary": "樓宇系統設計應考慮便於維修的因素，確保能簡易、準確、 安全及經濟地進行系統維修。", "content": "2\n主要模範作業綱要\n2.1\n為新建築物的設計提出應顧及\n的操作和維修考慮因素\n便於維修的設計強調將設計及建造知識與操作和維修經驗適\n時整合到項目設計中，以延長樓宇的壽命。\n樓宇系統設計應考慮便於維修的因素，確保能簡易、準確、\n安全及經濟地進行系統維修。便於維修是指維修的效用和效\n率。建議採用新的工作模式，例如建築信息模擬及資產管理\n(BIM-AM)，讓資產擁有人和設施管理人參與，了解他們在交\n收時所需的資訊。設施管理人在設計階段亦應參與，確保承\n辦商提交的資訊符合他們的特定需求。\n1 2.1.1\n等級\n• 根據電力系統操作管理及維修的相關工作守則、指南和國際標準進行\n設計。安裝電力設備，必須確保能在安全的情況下進行維修、檢查和\n測試；\n一般作業\n• 就電力裝置的可操作性、可達性和可維修性，收集操作和維修人員的\n設計建議；\n• 為電力裝置的進出通道、操作和維修提供足夠的工作空間。按《電力\n(線路)規例工作守則》(《工作守則》)規定，為所有開關裝置提供最\n低限度的間隙空間。接地導體的保護器件和測試終端，應安裝在便於\n檢查、測試和維修的地方；\n13\n主要模範作業綱要", "page_number": 14, "total_pages": 89, "tag": "pdf"}, {"filename": "Electrical_installations_O&M_Best_Practices_Booklet(Chinese_version)", "file_number": 14, "summary": "收集的數據可 用作進一步分析電力系統的能源使用情況及電力健康狀況。", "content": "• 為電掣房/電力分站提供合適的照明，以供進出、操作和維修。電力\n器具的周圍應有適當的通風，以免形成過高的環境氣溫。\n2 2.1.2\n等級\n• 項目人員確認主要設計、運作和維修要求，以供設計人員、安裝人員、\n操作人員和管理人員參考；\n良好作業 • 操作和維修人員於項目的初期就為系統設計提供意見，確保安裝的系\n統能達至最佳操作效能及便於維修；\n• 制定涵蓋可操作性、可達性和可維修性的設計檢查矩陣，以供設計顧\n問使用，包括電力系統設計顧問及其他機電系統顧問；\n• 在設計初期與電力公司確定供電安排，特別注意最大需求和估計負載\n曲線、最大瞬時負載、供電電壓、供電安全和可靠性、法定規定、電\n力質素和能源效益、可再生能源設備、電力變壓器房和電掣房的位置\n等；\n• 使用附加後備供電，例如後備發電機、快速連接流動發電機的插入式\n設備等，以供關鍵系統使用；\n• 提供電力公司機房的單獨出入口；\n• 根據電力系統的重要程度及相關電力故障風險，制定配電策略；\n• 為新樓宇安裝數據收集監察系統，進行在線實時監察。收集的數據可\n用作進一步分析電力系統的能源使用情況及電力健康狀況。每個用戶\n小組應裝設獨立電錶。\n• 變壓器、開關裝置和開關掣板的規模容許日後擴充及增設設備。\n1144\n主要模範作業綱要", "page_number": 15, "total_pages": 89, "tag": "pdf"}, {"filename": "Electrical_installations_O&M_Best_Practices_Booklet(Chinese_version)", "file_number": 15, "summary": "劃設計、加強協調、減少建築廢料及提升工人安全，以提高建築質素。", "content": "3 2.1.3\n等級\n• 設計新樓宇時，應考慮電力裝置生命週期所需的費用，包括初始工程\n費用、公用設施費用、服務費用、維修費用、更換費用等，以作規劃、\n設計和建造；\n優良作業\n• 與電力公司聯絡，就指定樓宇要求的可靠程度，安排替代電源；\n• 根據最高功率需求、系統一般負荷模式和可再生能源裝置的電網接駁\n安排，採用電力公司最具成本效益的電費方案；\n• 設計可再生能源系統(如太陽能發電、太陽能熱水、燃料電池等)，以\n優化供電系統，特別在高峰負荷時段減少負荷；\n• 提供備用、互連、變換及旁路安排，以提升電力系統的應變能力，減\n少維修工程或停電事故對用戶的影響；\n• 就可操作性、可達性和可維修性制定內部設計指引，並定期檢視和更\n新；\n• 根據《建築設計及管理指南》，從初期設計階段開始，提早識別危險，\n並作出緩解措施，以提升整段樓宇建造和維修保養生命週期的健康和\n安全表現；\n• 在施工過程中，運用建築信息模擬(BIM)顯示設計數據，從而優化規\n劃設計、加強協調、減少建築廢料及提升工人安全，以提高建築質素。\n建築信息模擬(BIM)亦有助在初期設計階段具體顯示操作和維修需求。\n15\n主要模範作業綱要", "page_number": 16, "total_pages": 89, "tag": "pdf"}, {"filename": "Electrical_installations_O&M_Best_Practices_Booklet(Chinese_version)", "file_number": 16, "summary": "資料應放在易 於取閱的位置，並作定期更新： • 任何維修、升級、翻新、維修保養或解除運作的工作； • 評估資料更新(與性能或風險相關)； • 廣泛環境的轉變(包括規例、責任或擁有權)。", "content": "2.2\n資產資料 (文件記錄)\n妥善整理資產資料文件，涵蓋電力裝置的所有重要項目，文件\n格式應方便設施管理人和維修服務供應商使用。資料應放在易\n於取閱的位置，並作定期更新：\n• 任何維修、升級、翻新、維修保養或解除運作的工作；\n• 評估資料更新(與性能或風險相關)；\n• 廣泛環境的轉變(包括規例、責任或擁有權)。\n1 2.2.1\n等級\n• 按照法定規定，妥善保存證明書(例如表格 WR1/WR2)、裝配竣工圖\n和其他文件。\n一般作業\n2 2.2.2\n等級\n• 保存最新的裝配竣工圖、測試及校驗報告、操作和維修指引/手冊，\n以及載列各設備的品牌、型號、額定值、安裝年份、建議備用零件清\n單、工具清單和供應商聯絡方法等資料的設備清單；\n良好作業\n1166\n主要模範作業綱要", "page_number": 17, "total_pages": 89, "tag": "pdf"}, {"filename": "Electrical_installations_O&M_Best_Practices_Booklet(Chinese_version)", "file_number": 17, "summary": "• 保所有記錄妥善準備及保存，確保記錄清晰、便於查閱、檢索，並能 追溯至有關工作或服務； • 指定授權人定期更新資產資料及/或資產登記冊的變更；實施適當的 控制措施，確保用戶只能查閱正確版本的記錄。", "content": "• 建立資產管理資料及檔案系統，管理及更新所有擁有資產的資料。資\n產管理資料應至少包括資產清單、資產風險登記冊、圖則、合約、政\n策、程序、工作指引、資產操作準則、資產性能及和狀況數據、與資\n產管理工作相關的資產管理記錄等；\n• 有系統地儲存文件，以妥善保存所有資料。與資產管理相關的重要系\n統示例包括：-\ni) 故障維修工作記錄卡及報告，以記錄資料，如故障通知及維修的日\n期和時間、故障設備資料、故障原因、受影響的服務區域、負責人\n員及持份者資料等；\nii) 維修記錄簿，以記錄承辦商/前線人員的維修工作；\niii) 按表現指標衡量承辦商表現的記錄(如故障摘要)。\n• 保所有記錄妥善準備及保存，確保記錄清晰、便於查閱、檢索，並能\n追溯至有關工作或服務；\n• 指定授權人定期更新資產資料及/或資產登記冊的變更；實施適當的\n控制措施，確保用戶只能查閱正確版本的記錄。\n17\n主要模範作業綱要", "page_number": 18, "total_pages": 89, "tag": "pdf"}, {"filename": "Electrical_installations_O&M_Best_Practices_Booklet(Chinese_version)", "file_number": 18, "summary": "從施工階段順利交接到操作和維修階段。", "content": "3 2.2.3\n等級\n• 妥善保存所有設計文件(如設計準則、房間資料表、設計計算資料等)；\n• 電子化所有資產資料，存放於可靠的數據庫伺服器，統一檔案命名原\n優良作業 則，以便檢索；\n• 利用電腦化資產管理系統，進行資產記錄和版本控制，制定資料檢索\n和竣工更新的相關工作流程，確保資料在資產生命週期內的有效性；\n• 精簡電腦化資產資料管理系統界面，如建築信息模擬(BIM)或電腦化\n維修管理系統，方便隨時從資產資料數據庫中檢索重要的資產資料；\n• 按照機電署發出的建築信息模擬及資產管理(BIM-AM)標準及指引，\n利用建築信息模擬及資產管理(BIM-AM)系統，確保竣工資產資料能\n從施工階段順利交接到操作和維修階段。\n1188\n主要模範作業綱要", "page_number": 19, "total_pages": 89, "tag": "pdf"}, {"filename": "Electrical_installations_O&M_Best_Practices_Booklet(Chinese_version)", "file_number": 19, "summary": "2.3 操作事宜 操作效率是指以預防、預測、以可靠性為中心的維修 技術中的生命週期與成本效益組合，配以設備校準、 追查及電腦化維修管理能力，以提升可靠性、安全 性、佔用人的安心和系統效率。", "content": "2.3\n操作事宜\n操作效率是指以預防、預測、以可靠性為中心的維修\n技術中的生命週期與成本效益組合，配以設備校準、\n追查及電腦化維修管理能力，以提升可靠性、安全\n性、佔用人的安心和系統效率。\n1 2.3.1\n等級\n• 在日常運行中保存和更新以下文件：\ni) 操作及維修人員資料，如組織架構，以及每位人員的姓名、聯絡資\n一般作業 料、資歷和職責；\nii) 電力系統/設備的基本操作事宜(例如開關/隔離指引)；\niii) 與安全相關的一般指引及培訓資料；\niv) 日常運行所需的工具設備、材料或零件清單；\nv) 應急計劃；\nvi) 電力公司、註冊電業承辦商、備用零件供應商、駐守員工等聯絡表；\n• 實施一般進出控制\ni) 防止未經授權人士進入電力分站或電掣房；\nii) 在電力分站、開關掣房、配電箱及高壓電力裝置展示合適的警告性\n告示；\niii) 高壓範圍須保持上鎖，除非有人看守；\niv) 進入高壓範圍的通道門鎖匙，須由負責人員負責保管，而在每個裝\n置或廠房的總務室或廠長室內須設有一個可上鎖的鎖匙櫃，該櫃須\n存放高壓範圍通道門的複製鎖匙；\n19\n主要模範作業綱要", "page_number": 20, "total_pages": 89, "tag": "pdf"}, {"filename": "Electrical_installations_O&M_Best_Practices_Booklet(Chinese_version)", "file_number": 20, "summary": "• 進行隔離和開關工作時採取安全預防措施 i) 使用合適和足夠的個人防護設備和適當的工具進行操作； ii) 實行工作許可證制度，由負責人員簽署並發出正式表格，授權人士 負責已接地電力設備的工作，負責人員應向負責工作人士切實確認 哪些電力設備不帶電、與所有帶電導體隔離、已放電、已接地(如 有需要)且可安全進行工作。", "content": "• 進行隔離和開關工作時採取安全預防措施\ni) 使用合適和足夠的個人防護設備和適當的工具進行操作；\nii) 實行工作許可證制度，由負責人員簽署並發出正式表格，授權人士\n負責已接地電力設備的工作，負責人員應向負責工作人士切實確認\n哪些電力設備不帶電、與所有帶電導體隔離、已放電、已接地(如\n有需要)且可安全進行工作。\n2 2.3.2\n等級\n• 在日常運行中應保存下列文件：\ni) 電力裝置及設備的檢查和測試的標準清單；\n良好作業\nii) 詳細的電力工作安全指引，內容包括但不限於職責、定義、負責人\n員及負責工作人士的聘任程序、安全規則、工具和保護設備的檢\n查、合規性審核等，並在電掣房、工場、機房和控制室展示指引和\n勞工處的「電擊」海報；\niii) 電力裝置操作日誌，例如電壓、電流、用電量(kWh)、配電板溫度、\n故障記錄等；\niv) 操作及維修常規員工和承辦商員工的制服要求，包括徽章及工作\n證；\n2200\n主要模範作業綱要", "page_number": 21, "total_pages": 89, "tag": "pdf"}, {"filename": "Electrical_installations_O&M_Best_Practices_Booklet(Chinese_version)", "file_number": 21, "summary": "• 在合資格負責人員適當批准下，建立操作和維修作業的政策、標準、 優良作業 程序和指引的管理架構； • 採取適當的職業安全措施，以減少進行電力工作時的人為錯誤； • 建立遙距監察系統，及早監測及報告故障； • 採用「以風險為依據」的方法，由合資格負責人員定期檢視所有相關 指引及程序。", "content": "• 為操作及維修人員提供入職培訓及/或定期的電力安全認知培訓；\n• 優化系統，提升能源效益和監察。\n3 2.3.3\n等級\n• 採用ISO 9000等質素保證系統，持續改善日常運行表現；\n• 在合資格負責人員適當批准下，建立操作和維修作業的政策、標準、\n優良作業 程序和指引的管理架構；\n• 採取適當的職業安全措施，以減少進行電力工作時的人為錯誤；\n• 建立遙距監察系統，及早監測及報告故障；\n• 採用「以風險為依據」的方法，由合資格負責人員定期檢視所有相關\n指引及程序。\n21\n主要模範作業綱要", "page_number": 22, "total_pages": 89, "tag": "pdf"}, {"filename": "Electrical_installations_O&M_Best_Practices_Booklet(Chinese_version)", "file_number": 22, "summary": "應急行動計劃應指出與電力裝置相關的所有潛在危險，列 出分工安排，以適當分配資源。", "content": "2.4\n應急準備\n應急準備是為了將應急計劃及緊急應變與樓宇用戶連繫，\n目的是培訓熟悉樓宇的人員和佔用人進行基本的緊急應變\n行動，並作為相關持份者和樓宇用戶的資源和聯絡人。\n應急行動計劃應指出與電力裝置相關的所有潛在危險，列\n出分工安排，以適當分配資源。書面計劃應成為行動文件，\n按時更新，確保資料準確，例如提供最新的聯絡資料。\n1 2.4.1\n等級\n• 備有最新緊急聯絡人名單，包括電力公司、註冊電業承辦商、駐守員\n工等；\n一般作業 • 備有客戶/用戶(包括行政和操作人員)、操作及維修團隊人員和承辦\n商之間的最新通訊流程；\n• 主配電系統的電路圖應展示於額定值100安培或以上的總開關掣附近；\n• 每一高壓開關掣房/ 電力分站應多配備一條鎖匙，放於指定地點的鎖\n匙箱內，以備緊急情況下使用；\n• 總開關掣房/ 電力分站最少應有一個出口是向外開門的，而這個緊急\n出口應清楚標明；\n• 後備發電機及照明須時刻保持有效運作，並須每12個月由註冊消防\n裝置承辦商檢查至少一次；\n2222\n主要模範作業綱要", "page_number": 23, "total_pages": 89, "tag": "pdf"}, {"filename": "Electrical_installations_O&M_Best_Practices_Booklet(Chinese_version)", "file_number": 23, "summary": "2 2.4.2 等級 • 所有相關文件，例如顯示所有配電箱位置的最新平面圖，應放置在議 定位置，例如保安室及/或物業管理處； 良好作業 • 每個配電箱附近應展示最新的配電系統電路圖； • 備有應急(應變)計劃/程序和復原計劃，並由負責單位制定處理因電 纜故障或開關裝置故障引起的供電故障相應的行動項目，如減負荷程 序、應急供電要求清單等； • 在維修合約提出應急情況的具體要求，如回應時間等； • 定期檢查備用零件存量，確保現場有足夠的材料及/或關鍵備用零件 可供快速修復，以恢復運行； • 為物業管理人員進行應急準備和系統升級的培訓； • 應考慮在後備發電機控制板上設置電力故障模擬測試電路，方便操作 及維修人員在總線電源仍處於健康狀態時進行後備發電機轉換測試； • 為發電機及相關的工程附屬系統，包括電壓不足、啟動電池、燃油供 應、冷卻、自動輸送開關等，提供適當的維修和服務，以確保順利啟 動、輸送電源，以及後備發電機持續運行； • 除了在例行測試識別後備發電機的故障組件外，後備發電機亦應按 其使用壽命作更換。", "content": "• 後備發電機應每月在負載情況下按照維修清單或操作及維修手冊操\n作一次，操作時間不少於30分鐘。操作期間，應檢查一切操作狀態。\n操作後，應為所有自動和手動啟動裝置和安全控制進行功能測試。\n測試後須將油箱加滿；。\n• 如果開關房/電力分站中的電力設備需在總線電源電力故障的情況\n下運行，則應提供不依賴總線電源的緊急電力照明，並能運行至少\n30分鐘。\n2 2.4.2\n等級\n• 所有相關文件，例如顯示所有配電箱位置的最新平面圖，應放置在議\n定位置，例如保安室及/或物業管理處；\n良好作業 • 每個配電箱附近應展示最新的配電系統電路圖；\n• 備有應急(應變)計劃/程序和復原計劃，並由負責單位制定處理因電\n纜故障或開關裝置故障引起的供電故障相應的行動項目，如減負荷程\n序、應急供電要求清單等；\n• 在維修合約提出應急情況的具體要求，如回應時間等；\n• 定期檢查備用零件存量，確保現場有足夠的材料及/或關鍵備用零件\n可供快速修復，以恢復運行；\n• 為物業管理人員進行應急準備和系統升級的培訓；\n• 應考慮在後備發電機控制板上設置電力故障模擬測試電路，方便操作\n及維修人員在總線電源仍處於健康狀態時進行後備發電機轉換測試；\n• 為發電機及相關的工程附屬系統，包括電壓不足、啟動電池、燃油供\n應、冷卻、自動輸送開關等，提供適當的維修和服務，以確保順利啟\n動、輸送電源，以及後備發電機持續運行；\n• 除了在例行測試識別後備發電機的故障組件外，後備發電機亦應按\n其使用壽命作更換。根據英國特許屋宇裝備工程師學會出版的指引\nM(2014年版)，後備發電機的預期壽命為25年；\n23\n主要模範作業綱要", "page_number": 24, "total_pages": 89, "tag": "pdf"}, {"filename": "Electrical_installations_O&M_Best_Practices_Booklet(Chinese_version)", "file_number": 24, "summary": "• 如附加負載連接到主電源令後備發電機的設計後備容量耗盡，應部署 為應急發電機進行升級； • 制定關鍵事件報告和決策的層級遞升程序。", "content": "• 如附加負載連接到主電源令後備發電機的設計後備容量耗盡，應部署\n為應急發電機進行升級；\n• 制定關鍵事件報告和決策的層級遞升程序。\n3 2.4.3\n等級\n• 應急/復原計劃的年度檢討和進行演習；\n• 配備有足夠電力容量的流動發電機和合適長度的電纜，以備不時之需；\n優良作業\n• 電子化參考文件，包括電路圖，以便檢索。\n2244\n主要模範作業綱要", "page_number": 25, "total_pages": 89, "tag": "pdf"}, {"filename": "Electrical_installations_O&M_Best_Practices_Booklet(Chinese_version)", "file_number": 25, "summary": "預防性保養計劃必須包括讓電力裝置保持最佳狀態的所有工作方 法和記錄。", "content": "2.5\n預防性保養程序/標準\n預防性保養的目標是在實際發生故障前，更換磨損的組件，以避\n免因疲勞、疏忽或正常磨損引起的設備故障。預先計劃的保養維\n修和狀態監察維修工作包括在指定時段的局部或全面大修，以及\n換油、潤滑油、輕微調整等。標準程序建議人員在進行任何檢查\n時，記錄設備損壞情況，以便在任何系統故障前更換或修理磨損\n的組件。\n預防性保養計劃必須包括讓電力裝置保持最佳狀態的所有工作方\n法和記錄。設施內每項資產及系統均各獨有所需的保養維修程序。\n1 2.5.1\n等級\n• 按照法定規定進行檢查和測試，即根據《電力條例》(第406章)下的\n《電力(線路)規例》和《工作守則》進行固定電力裝置定期測試：-\n一般作業 i) 凡有允許負載量的固定電力裝置設於公共娛樂場所、製造或貯存危\n險品的房產，以及高壓固定電力裝置所在的房產，必須最少每年作\n一次檢查、測試及領取證明書；\nii) 工廠及工業經營內的固定電力裝置，當額定電壓為低壓而允許負載\n量超逾200安培(單相或三相)，須最少每五年作一次檢查、測試\n及領取證明書；\niii) 凡低壓固定電力裝置設於不是上述所指的房產，當額定電壓為低壓\n而允許負載量超逾100安培(單相或三相)，須最少每五年作一次\n檢查、測試及領取證明書；\niv) 設於酒店或賓館、醫院或留產院、學校、《教育條例》(第279章)\n第2條所列院校的處所及幼兒中心內的低壓固定電力裝置，須最少\n每五年作一次檢查、測試及領取證明書；\n25\n主要模範作業綱要", "page_number": 26, "total_pages": 89, "tag": "pdf"}, {"filename": "Electrical_installations_O&M_Best_Practices_Booklet(Chinese_version)", "file_number": 26, "summary": "• 電力工作(即與低壓或高壓固定電力裝置的安裝、校驗、檢查、測試、 維修、改裝或修理有關的工程或工作，包括監督工程和簽發工程證明 書及簽發電力裝置設計證明書)必須由註冊電業承辦商，或電力裝置 擁有人以全職性質及定額薪酬僱用適當級別的註冊電業工程人員進行； • 使用經校準的測試設備進行測試及校驗； • 為保障電業工程人員的人身安全，避免電力事故影響樓宇供電，在與 電力公司變壓器相連的主配電板上進行固定電力裝置定期測試工作 時，應切斷電力公司供電； • 在進行保養和檢修工作前，應採取符合法定規定和安全規例的安全預 防措施。", "content": "• 電力工作(即與低壓或高壓固定電力裝置的安裝、校驗、檢查、測試、\n維修、改裝或修理有關的工程或工作，包括監督工程和簽發工程證明\n書及簽發電力裝置設計證明書)必須由註冊電業承辦商，或電力裝置\n擁有人以全職性質及定額薪酬僱用適當級別的註冊電業工程人員進行；\n• 使用經校準的測試設備進行測試及校驗；\n• 為保障電業工程人員的人身安全，避免電力事故影響樓宇供電，在與\n電力公司變壓器相連的主配電板上進行固定電力裝置定期測試工作\n時，應切斷電力公司供電；\n• 在進行保養和檢修工作前，應採取符合法定規定和安全規例的安全預\n防措施。所有工程人員應充分了解並遵守現場的安全規例；\n• 為確保電力工作在安全環境進行，斷路器的上游開關應關上及隔離，\n並在進行電力工作前妥善展示適當的警告性告示。如有上鎖裝置，應\n鎖上開關或斷路器。應檢查確保工作的電路/設備不帶電；\n• 在進入任何設有CO2/FM200氣體滅火系統的工作區域前，系統必須\n在整段工程期間從自動模式切換至手動模式。工程人員離開保護範圍\n後，應立即回復自動模式；\n• 在完成配電板的測試、檢查和檢修後，應填寫定期測試證明書(表格\nWR2)，由註冊電業工程人員及註冊電業承辦商加簽，連同相關的電路\n圖及測試報告遞交至機電工程署加簽。證明書應妥善保存，以供機電\n署日後查閱。\n2266\n主要模範作業綱要", "page_number": 27, "total_pages": 89, "tag": "pdf"}, {"filename": "Electrical_installations_O&M_Best_Practices_Booklet(Chinese_version)", "file_number": 27, "summary": "2.5.2 2 等級 • 按照相關製造商的說明，制定電力裝置及其相關配件/設備的預防性 保養計劃； 良好作業 • 進行定期檢查和定期預防性保養(季度、半年和年度維修工程等)，確 保機器和設備，包括電掣房、開關裝置和配電板組件、開關掣、斷路 器、自動轉換開關、欠壓繼電器、 保護繼電器、加熱器、恆溫器和過 熱斷路器、接地系統、功率分析儀、數位萬用電錶和電錶、變流器、 功率因數校正裝置、避雷器、電纜、匯流排、電池和電池充電器、熔 斷器、電纜終端和終端板等，均按照設計參數在最理想和最高效能的 情況下運行。", "content": "2.5.2\n2\n等級\n• 按照相關製造商的說明，制定電力裝置及其相關配件/設備的預防性\n保養計劃；\n良好作業 • 進行定期檢查和定期預防性保養(季度、半年和年度維修工程等)，確\n保機器和設備，包括電掣房、開關裝置和配電板組件、開關掣、斷路\n器、自動轉換開關、欠壓繼電器、 保護繼電器、加熱器、恆溫器和過\n熱斷路器、接地系統、功率分析儀、數位萬用電錶和電錶、變流器、\n功率因數校正裝置、避雷器、電纜、匯流排、電池和電池充電器、熔\n斷器、電纜終端和終端板等，均按照設計參數在最理想和最高效能的\n情況下運行。定期檢查的舉隅如下：-\ni) 按照《工作守則》進行狀況勘測，包括目視檢查和功能測試，以記\n錄低壓/高壓開關裝置的狀況；\nii) 紅外線檢查(熱像掃瞄)，確認配電板表面、開關裝置、電纜、匯\n流排及其他組件是否存在異常熱點；\niii) 內置保護測試套件(如有)，以檢查低壓/高壓開關裝置的過載電流/\n接地故障保護的操作狀態；\niv) 銅巴接點電阻測試，以確保開關裝置、電纜、匯流排、系統接地的\n觸點和接頭，以及電纜和匯流排的觸點和接頭狀態良好；\n• 使用合適的個人防護設備，避免電力檢查及測量期間可能發生的電擊；\n• 由適當的獲授權人士隔離需檢查或維修的設備，並在開工前簽發工作\n許可證；\n• 按製造商的建議，保存足夠數量的備用零件。定期檢查材料和備用零\n件數量，確保有足夠的零件進行定期保養和檢修工作；\n• 為電力裝置預備檢查、測試和維修的標準表格和清單(樣本測試結果\n表格和清單見《工作守則》附錄13)。所有維修記錄均應由合適人員\n記錄和認證。填妥的表格及清單應妥善保存；\n• 按照相關英國標準/國際電工委員會標準，在檢修前後檢查並記錄運\n行參數，例如運行電流、電壓等，並觀察電力設備有否異常噪音或振\n動；\n27\n主要模範作業綱要", "page_number": 28, "total_pages": 89, "tag": "pdf"}, {"filename": "Electrical_installations_O&M_Best_Practices_Booklet(Chinese_version)", "file_number": 28, "summary": "• 保養和檢修工程後進行性能測試；準備和記錄測試報告，包括測量日 期、設備位置、設備描述、所有測試結果、組件更新和更換記錄、調 整記錄、間隙測量、檢測到的缺陷和對設備進行的改裝；測試期間應 準確輸入所有測試記錄，各方應在測試後隨即在報告上簽署； • 樓宇業主、業主立案法團及物業管理公司應聯絡電力公司，商討安排 需停電的固定電力裝置定期測試和維修工程，與電力公司的定期設備 保養工程同時進行，以避免重複停電，減少對樓宇用戶的干擾； • 提前通知相關持份者主要機器和設備的測試和停機；各持份者(包括 註冊電業承辦商、樓宇業主、業主立案法團及物業管理公司)應緊密 合作，制定符合樓宇運作需要的停電安排及臨時措施，減少保養及維 修工程對樓宇用戶的干擾；例如，在保養及維修工程期間，可安排分 區停電及恢復供電、提供臨時供電、制定應急計劃等；除了在例行測 試識別故障組件外，高壓/低壓配電板亦應按其使用壽命作更換。", "content": "• 保養和檢修工程後進行性能測試；準備和記錄測試報告，包括測量日\n期、設備位置、設備描述、所有測試結果、組件更新和更換記錄、調\n整記錄、間隙測量、檢測到的缺陷和對設備進行的改裝；測試期間應\n準確輸入所有測試記錄，各方應在測試後隨即在報告上簽署；\n• 樓宇業主、業主立案法團及物業管理公司應聯絡電力公司，商討安排\n需停電的固定電力裝置定期測試和維修工程，與電力公司的定期設備\n保養工程同時進行，以避免重複停電，減少對樓宇用戶的干擾；\n• 提前通知相關持份者主要機器和設備的測試和停機；各持份者(包括\n註冊電業承辦商、樓宇業主、業主立案法團及物業管理公司)應緊密\n合作，制定符合樓宇運作需要的停電安排及臨時措施，減少保養及維\n修工程對樓宇用戶的干擾；例如，在保養及維修工程期間，可安排分\n區停電及恢復供電、提供臨時供電、制定應急計劃等；除了在例行測\n試識別故障組件外，高壓/低壓配電板亦應按其使用壽命作更換。根\n據英國特許屋宇裝備工程師學會出版的指引M(2014年版)，低壓開關\n裝置的預期壽命為20年，高壓開關裝置的預期壽命為30年；\n• 按照《工作守則》及《電力裝置的一般規格》的規定，進行低壓及高\n壓開關裝置的升級/更換。\n2288\n主要模範作業綱要", "page_number": 29, "total_pages": 89, "tag": "pdf"}, {"filename": "Electrical_installations_O&M_Best_Practices_Booklet(Chinese_version)", "file_number": 29, "summary": "i) 狀態監察維修系統透過監察機器和設備的實際狀態，以決定需要進 行保養維修的項目及頻次，從而改善保養維修之間的間隔，盡量減 少系統停機時間； 1. 安裝高端功率分析儀和軟件，收集所需數據，讓維修人員在 發生故障前，掌握準確的維修時間； 2. 利用電力質素和能源效益系統，在線實時監察電力質素和能 源使用的情況。", "content": "3 2.5.3\n等級\n• 按照ANSI/NETA ATS-2017規定，進行電力健康檢查，包括：\ni) 下至三級的分支主配電箱和相關出線電路的協調研究；\n優良作業\nii) 配電板所有分支和節點的負載流研究；\niii) 配電板中所有分支和節點的諧波分析研究；\n• 按照國際汽車及航空工程師學會 / 國際電工委員會標準，採用「以可\n靠性為中心」的維修系統，為樓宇各特定機器和設備制定合適的維修\n策略，例如狀態監察維修系統、「以風險為依據」的維修系統等。\ni) 狀態監察維修系統透過監察機器和設備的實際狀態，以決定需要進\n行保養維修的項目及頻次，從而改善保養維修之間的間隔，盡量減\n少系統停機時間；\n1. 安裝高端功率分析儀和軟件，收集所需數據，讓維修人員在\n發生故障前，掌握準確的維修時間；\n2. 利用電力質素和能源效益系統，在線實時監察電力質素和能\n源使用的情況。收集的數據可用作進一步分析電力系統的能\n源使用情況及電力健康狀況；\n3. 狀態監察維修系統的測量及分析參數舉隅：斷路器容量、功\n率因數、總諧波電流、警報趨勢、電流水平的諧波失真率、\n不平衡相位電流、高中性線電流、電流趨勢、能源消耗量等。\nii) 「以風險為依據」的維修系統根據各機器和設備故障的相應風險，\n劃分維修資源分配優次。透過全面的風險評估(5 x 5 風險矩陣)，\n確定各機器和設備發生故障的可能性和後果，以持續優化保養維修\n工程的頻次和範圍；\n29\n主要模範作業綱要", "page_number": 30, "total_pages": 89, "tag": "pdf"}, {"filename": "Electrical_installations_O&M_Best_Practices_Booklet(Chinese_version)", "file_number": 30, "summary": "• 定期檢視所有程序/標準； • 由合資格負責人員按照最新的法定規定和國際標準、維修記錄和故障 記錄，定期更新相關程序/標準； • 利用網頁/流動應用程式監察外判維修的表現。", "content": "• 定期檢視所有程序/標準；\n• 由合資格負責人員按照最新的法定規定和國際標準、維修記錄和故障\n記錄，定期更新相關程序/標準；\n• 利用網頁/流動應用程式監察外判維修的表現。\n3300\n主要模範作業綱要", "page_number": 31, "total_pages": 89, "tag": "pdf"}, {"filename": "Electrical_installations_O&M_Best_Practices_Booklet(Chinese_version)", "file_number": 31, "summary": "1 2.6.1 等級 • 電力工作(即與低壓或高壓固定電力裝置的安裝、校驗、檢查、測試、 維修、改裝或修理有關的工程或工作，包括監督工程，簽發工程證明 書及簽發電力裝置設計證明書)必須由註冊電業承辦商，或電力裝置 一般作業 擁有人以全職性質及定額薪酬僱用適當級別的註冊電業工程人員進行； • 為操作及維修人員提供入職培訓，包括安全、法定規定、表現指標及 工作方式。", "content": "2.6\n矯正性維修\n所有維修人員團隊的目標均為快速、高效，尤其是在重要機器\n和設備出現突發性故障時，達到以下目標：\ni) 減少預定保養及突發事故的停機時間；\nii) 降低採用被動維修策略的成本；\niii) 降低維修操作的總成本。\n1 2.6.1\n等級\n• 電力工作(即與低壓或高壓固定電力裝置的安裝、校驗、檢查、測試、\n維修、改裝或修理有關的工程或工作，包括監督工程，簽發工程證明\n書及簽發電力裝置設計證明書)必須由註冊電業承辦商，或電力裝置\n一般作業\n擁有人以全職性質及定額薪酬僱用適當級別的註冊電業工程人員進行；\n• 為操作及維修人員提供入職培訓，包括安全、法定規定、表現指標及\n工作方式。\n2 2.6.2\n等級\n• 建立故障報告機制，隨時以口頭或書面形式向相關持份者通報故障，\n包括業主、業主代表、樓宇管理人員、最終用戶及維修團隊人員；\n良好作業 • 確保故障、緊急召喚或投訴的效率和回應速度，及時處理安裝/設備\n故障及/或未能符合要求的服務。在所有情況下，維修人員團隊均應\n在各指定時段內安排員工/承辦商在場；\n31\n主要模範作業綱要", "page_number": 32, "total_pages": 89, "tag": "pdf"}, {"filename": "Electrical_installations_O&M_Best_Practices_Booklet(Chinese_version)", "file_number": 32, "summary": "• 準備足夠的工具、設備(包括個人防護設備)和儀器，配備充足、便 捷的進出工具，尤其是在無員工駐守的場地，讓非駐守故障維修人員 團隊安全、高效、妥善地完成維修工程； • 在非辦公時間進行矯正性維修工程，減少干擾； • 建立矯正性維修的主要表現指標，持續提升表現。", "content": "• 準備足夠的工具、設備(包括個人防護設備)和儀器，配備充足、便\n捷的進出工具，尤其是在無員工駐守的場地，讓非駐守故障維修人員\n團隊安全、高效、妥善地完成維修工程；\n• 在非辦公時間進行矯正性維修工程，減少干擾；\n• 建立矯正性維修的主要表現指標，持續提升表現。\n3 2.6.3\n等級\n• 開設24小時(包括公眾假期及惡劣天氣)故障聯絡中心，提供熱線電\n話，讓相關持份者通報系統故障；\n優良作業 • 建立自動控制及遙距監察系統，提供故障相關資訊，包括預警、故障\n顯示、故障資料、受影響區域等；\n• 故障聯絡中心透過自動通知系統發送電話/短訊到流動裝置，通知指\n定人員處理故障；\n• 根據故障性質訂定合適的表現指標，並按照表現指標處理故障，例如\n為緊急故障與非緊急故障，以及有員工駐守及無員工駐守場地的故\n障，訂定不同的故障回應時間和故障修理時間；\n• 成立隨時候命的故障候勤人員團隊，提供充足的人手、合適充足的工\n具、隨時可用的交通工具，接到故障通報後即時處理故障；\n• 備有每日故障通報摘要；\n3322\n主要模範作業綱要", "page_number": 33, "total_pages": 89, "tag": "pdf"}, {"filename": "Electrical_installations_O&M_Best_Practices_Booklet(Chinese_version)", "file_number": 33, "summary": "• 備有故障報告，包括故障描述、故障根源、採取行動、跟進措施、 短期及長期措施，以作記錄和分析故障； • 建立系統/設備資料庫，以便查找記錄、分析故障、監察可靠性等。", "content": "• 備有故障報告，包括故障描述、故障根源、採取行動、跟進措施、\n短期及長期措施，以作記錄和分析故障；\n• 建立系統/設備資料庫，以便查找記錄、分析故障、監察可靠性等。\n33\n主要模範作業綱要", "page_number": 34, "total_pages": 89, "tag": "pdf"}, {"filename": "Electrical_installations_O&M_Best_Practices_Booklet(Chinese_version)", "file_number": 34, "summary": "如有需要，清晰的記錄亦能在法律訴訟中提供 協助。", "content": "2.7\n維修記錄管理\n要有良好的維修記錄管理，才可確保設備性能符合\n設計規格和原意，以制定預防性保養計劃的時間表，\n亦有助維修技術人員評估機器或設備的重複故障問\n題。如有需要，清晰的記錄亦能在法律訴訟中提供\n協助。\n1 2.7.1\n等級\n• 參考操作及維修手冊，遵行製造商建議的維修要求；\n• 備存所有維修相關工作的紙本文件記錄，包括最新的單線圖、測試記\n一般作業 錄、測試及校驗證明書、裝配竣工圖、法定呈交審批文件、法定證明\n書(例如表格 WR2 – 定期測試證明書)、設備校準記錄等；\n• 備存維修登記冊，監察所有測試設備校準的到期日，以及所有法定維\n修證明書的續期日；\n• 制定零件、設備和其他組件的存貨表，以確保機器和設備在任何時候\n均能維持安全妥善的工作狀態和操作效能；\n• 備存維修日誌及緊急召喚/到場處理故障修理報告。\n3344\n主要模範作業綱要", "page_number": 35, "total_pages": 89, "tag": "pdf"}, {"filename": "Electrical_installations_O&M_Best_Practices_Booklet(Chinese_version)", "file_number": 35, "summary": "2.7.2 2 等級 • 建立高效的電腦登記及存檔系統，以管理所有法定證明書、記錄、圖 則、操作及維修文件等； 良好作業 • 建立高效的電腦系統，儲存設備維修及故障記錄，方便業主或維修人 員檢索，檢視設備狀況，有助評估故障狀況； • 指定專責人員負責檢視和更新每月例行保養維修檢查時間表、緊急召 喚/到場處理故障修理報告等； • 建立記錄系統，自動通知/提示已到期/快到期的保養維修工作，以及 法定證明書續期。", "content": "2.7.2\n2\n等級\n• 建立高效的電腦登記及存檔系統，以管理所有法定證明書、記錄、圖\n則、操作及維修文件等；\n良好作業 • 建立高效的電腦系統，儲存設備維修及故障記錄，方便業主或維修人\n員檢索，檢視設備狀況，有助評估故障狀況；\n• 指定專責人員負責檢視和更新每月例行保養維修檢查時間表、緊急召\n喚/到場處理故障修理報告等；\n• 建立記錄系統，自動通知/提示已到期/快到期的保養維修工作，以及\n法定證明書續期。\n3 2.7.3\n等級\n• 把文件與記錄數碼化，存放於可靠的數據庫伺服器，統一檔案命名原\n則，以便檢索；\n優良作業 • 備存並定期更新和檢視維修服務及故障記錄；\n• 使用妥善的檔案系統，妥善記錄維修工作，以便有效檢索及分析；\n• 建立電腦數據庫，監察法定文件，開設自動提示功能，提示到期和續\n期日，確保遵行法定規定。\n35\n主要模範作業綱要", "page_number": 36, "total_pages": 89, "tag": "pdf"}, {"filename": "Electrical_installations_O&M_Best_Practices_Booklet(Chinese_version)", "file_number": 36, "summary": "1 2.8.1 等級 • 備存維修機器和設備的備用零件清單，以及備用零件供應商的最新聯 絡資料。", "content": "2.8\n備用零件管理\n備用零件管理是指有系統及有條理地儲存備用\n零件，在維修工作時能隨時迅速取用備用零件。\n有效的系統應盡量減少服務中斷的停機時間，並\n簡化設備維修工作。\n1 2.8.1\n等級\n• 備存維修機器和設備的備用零件清單，以及備用零件供應商的最新聯\n絡資料。\n一般作業\n2 2.8.2\n等級\n• 備存足夠的備用零件，包括重要零件/送貨需時的零件，減少關鍵系\n統保養維修期間的停機時間；\n良好作業 • 監察備用零件的狀態，確保零件質素；\n• 訂定和監察備用零件的儲存壽命，有需要時作補給，確保使用中的零\n件質素和可靠性；\n• 指定專責人員負責定期更新備用零件存貨清單；\n• 備用零件存放在指定位置，並訂定檢索流程和聯絡名單，迅速回應維\n修及故障；\n• 在存放零件的地點採取保安措施。\n3366\n主要模範作業綱要", "page_number": 37, "total_pages": 89, "tag": "pdf"}, {"filename": "Electrical_installations_O&M_Best_Practices_Booklet(Chinese_version)", "file_number": 37, "summary": "3 2.8.3 等級 • 以故障及維修記錄、使用壽命和重要性，推算現場備用零件的類型、 數量； 優良作業 • 使用適當的存貨控制系統，以記錄備用零件存量，監察使用情況，並 發出採購提示； • 定期與製造商或供應商檢視不再供應的備用零件和可提供的代用零 件； • 檢視不常用的存貨以減少存量，減低零件因時間及科技進步而報廢的 風險。", "content": "3 2.8.3\n等級\n• 以故障及維修記錄、使用壽命和重要性，推算現場備用零件的類型、\n數量；\n優良作業 • 使用適當的存貨控制系統，以記錄備用零件存量，監察使用情況，並\n發出採購提示；\n• 定期與製造商或供應商檢視不再供應的備用零件和可提供的代用零\n件；\n• 檢視不常用的存貨以減少存量，減低零件因時間及科技進步而報廢的\n風險。\n37\n主要模範作業綱要", "page_number": 38, "total_pages": 89, "tag": "pdf"}, {"filename": "Electrical_installations_O&M_Best_Practices_Booklet(Chinese_version)", "file_number": 38, "summary": "設、改裝和更換工程的操作及維修手冊，以作記錄； • 準備所需的法定呈交文件(如適用)。", "content": "2.9\n增設、改裝和更換裝置\n(規劃和實施 )\n透過分析、採購和管理電力裝置的增設、改裝、棄置\n和更換，以達到機構的長期目標。\n1 2.9.1\n等級\n• 聘用註冊電業承辦商進行增設、改裝和更換工程；\n• 按照用戶要求，進行改裝和增設工程；\n一般作業\n• 工程前取得用戶確認，並提供預期工程計劃予相關持份者參考；\n• 在進行增設、改裝和更換工程時，符合所有最新的法定規定，包括但\n不限於《工作守則》和《屋宇裝備裝置能源效益實務守則》(亦稱為《建\n築物能源效益守則》或《BEC》)；\n• 電力工程完成後，電力裝置必須由註冊電業工程人員檢查和測試才可\n通電；\n• 提供所有適用的文件和圖則，包括但不限於設計計算資料、設備明細\n表、裝配竣工圖、測試及校驗記錄、完工證明書(表格 WR1)，以及增\n設、改裝和更換工程的操作及維修手冊，以作記錄；\n• 準備所需的法定呈交文件(如適用)。\n3388\n主要模範作業綱要", "page_number": 39, "total_pages": 89, "tag": "pdf"}, {"filename": "Electrical_installations_O&M_Best_Practices_Booklet(Chinese_version)", "file_number": 39, "summary": "2 2.9.2 等級 • 根據系統性能、設備壽命、故障頻次、可用的備用零件及特定法律和 安全要求等，以狀態監察的方式識別、計劃和實施更換工程； 良好作業 • 在對電力裝置進行任何增設或改裝前，聘請註冊電業承辦商進行可行 性研究。", "content": "2 2.9.2\n等級\n• 根據系統性能、設備壽命、故障頻次、可用的備用零件及特定法律和\n安全要求等，以狀態監察的方式識別、計劃和實施更換工程；\n良好作業 • 在對電力裝置進行任何增設或改裝前，聘請註冊電業承辦商進行可行\n性研究。業主應考慮將來的電力需求，決定是否需要向電力公司申請\n增加裝置的允許負載量；\n• 為增設、改裝和更換工程編訂詳細的施工方法綱領和風險評估；\n• 更新/建立設備和備用零件資料庫，列明所有設備明細表及使用年限，\n以便追查設備資料；\n• 定期檢視維修報告，監察系統的狀態和表現，有需要時進行增設、改\n裝和更換工程；\n• 與用戶制定行動計劃和應急計劃，無縫進行設備更換工程。\n39\n主要模範作業綱要", "page_number": 40, "total_pages": 89, "tag": "pdf"}, {"filename": "Electrical_installations_O&M_Best_Practices_Booklet(Chinese_version)", "file_number": 40, "summary": "機制應考慮 優良作業 設備的使用壽命、實際情況、滿足現時負荷的能力、故障率、法定規 定和安全、維修成本、操作及/或能源表現、可用的備用零件、設計 標準等； • 規劃和設計系統更換時，全面檢視系統性能，並引入最新技術，以提 高整體系統性能； • 為所有增設、改裝和更換設備工程制定標準的測試及校驗記錄和操作 及維修手冊； • 把所有裝配竣工圖、測試及校驗記錄、操作及維修手冊及相關法定呈 交文件數碼化，作為妥善記錄； • 妥善記錄所有為系統進行的增設、改裝和更換工程，以便追查。", "content": "3 2.9.3\n等級\n• 定期收集用戶意見，掌握系統狀態，以制定切合用戶所需的更換計劃；\n• 制定長期的更換計劃機制，以規劃未來逐年的更換工程。機制應考慮\n優良作業 設備的使用壽命、實際情況、滿足現時負荷的能力、故障率、法定規\n定和安全、維修成本、操作及/或能源表現、可用的備用零件、設計\n標準等；\n• 規劃和設計系統更換時，全面檢視系統性能，並引入最新技術，以提\n高整體系統性能；\n• 為所有增設、改裝和更換設備工程制定標準的測試及校驗記錄和操作\n及維修手冊；\n• 把所有裝配竣工圖、測試及校驗記錄、操作及維修手冊及相關法定呈\n交文件數碼化，作為妥善記錄；\n• 妥善記錄所有為系統進行的增設、改裝和更換工程，以便追查。\n4400\n主要模範作業綱要", "page_number": 41, "total_pages": 89, "tag": "pdf"}, {"filename": "Electrical_installations_O&M_Best_Practices_Booklet(Chinese_version)", "file_number": 41, "summary": "發； • 妥善記錄事故調查、系統停機時間、修正工程、財產損失、改進建議等； • 按照法定規定，向勞工處呈報工作地點意外及危險事故； • 按機電署要求，提交由註冊電業工程人員撰寫的事故報告。", "content": "2.10\n事故管理\n事故管理是指「在一個共同組織結構內運行的設施、\n設備、人員、程序及溝通的組合，有助事故期間管理\n資源」。\n服務中斷或未能在服務時間內提供所承諾的運作表現\n時，必須盡快恢復正常服務運作。 此外，任何有可能\n導致服務中斷或降級的情況，都應作戒備回應，以避\n免實際發生中斷。此為事故管理的目標。\n1 2.10.1\n等級\n• 盡快進行事故調查，確保裝置安全或隔離電力裝置受影響的組件；\n• 按法定規定，由註冊電業承辦商/註冊電業工程人員進行矯正性維修；\n一般作業\n• 確保完工證明書(表格WR1)由註冊電業承辦商/註冊電業工程人員簽\n發；\n• 妥善記錄事故調查、系統停機時間、修正工程、財產損失、改進建議等；\n• 按照法定規定，向勞工處呈報工作地點意外及危險事故；\n• 按機電署要求，提交由註冊電業工程人員撰寫的事故報告。\n41\n主要模範作業綱要", "page_number": 42, "total_pages": 89, "tag": "pdf"}, {"filename": "Electrical_installations_O&M_Best_Practices_Booklet(Chinese_version)", "file_number": 42, "summary": "2 2.10.2 等級 • 制定事故管理計劃，定義警報級別、調查程序、報告機制、標準事件 報告表格及調查人員要求； 良好作業 • 根據預先制定的事故級別，制定最新緊急聯絡表，包括各級別的負責 管理人員及相關持份者； • 制定緊急情況的目標要求，如故障及緊急召喚的目標召達時間等； • 檢視類似系統和設備的狀況，避免事故再次發生； • 進行有需要的增設、改裝和更換工程，以提高系統可靠性； • 定期進行應變演習，加強員工知識，為突發事件做好準備。", "content": "2 2.10.2\n等級\n• 制定事故管理計劃，定義警報級別、調查程序、報告機制、標準事件\n報告表格及調查人員要求；\n良好作業\n• 根據預先制定的事故級別，制定最新緊急聯絡表，包括各級別的負責\n管理人員及相關持份者；\n• 制定緊急情況的目標要求，如故障及緊急召喚的目標召達時間等；\n• 檢視類似系統和設備的狀況，避免事故再次發生；\n• 進行有需要的增設、改裝和更換工程，以提高系統可靠性；\n• 定期進行應變演習，加強員工知識，為突發事件做好準備。\n4422\n主要模範作業綱要", "page_number": 43, "total_pages": 89, "tag": "pdf"}, {"filename": "Electrical_installations_O&M_Best_Practices_Booklet(Chinese_version)", "file_number": 43, "summary": "3 2.10.3 等級 • 定期檢視事故管理計劃、緊急聯絡及升級資料、培訓及演習文件； • 與機構/行業內的所有操作及維修人員分享事故資料； 優良作業 • 成立工作小組或專責團隊，帶領事故管理，與所有相關持份者保持良 好的溝通，以提升系統性能和可靠性； • 進行檢討，與所有相關單位分享事故經驗，並採取預防措施，消除其 他場地的潛在問題； • 成立突發事件應變小組； • 列出交貨期需時的重要組件和設備，以減少維修關鍵系統的停機時間。", "content": "3 2.10.3\n等級\n• 定期檢視事故管理計劃、緊急聯絡及升級資料、培訓及演習文件；\n• 與機構/行業內的所有操作及維修人員分享事故資料；\n優良作業\n• 成立工作小組或專責團隊，帶領事故管理，與所有相關持份者保持良\n好的溝通，以提升系統性能和可靠性；\n• 進行檢討，與所有相關單位分享事故經驗，並採取預防措施，消除其\n他場地的潛在問題；\n• 成立突發事件應變小組；\n• 列出交貨期需時的重要組件和設備，以減少維修關鍵系統的停機時間。\n43\n主要模範作業綱要", "page_number": 44, "total_pages": 89, "tag": "pdf"}, {"filename": "Electrical_installations_O&M_Best_Practices_Booklet(Chinese_version)", "file_number": 44, "summary": "根據《工廠及工業經營(安全管理)規例》(第 59 章)，東主或承建商 一般作業 須就有關工業經營發展、實施和維持一個包含多項重要流程元素的環 境及安全管理制度。", "content": "2.11\n環境及安全管理\n環境及安全管理確保操作對所有樓宇用戶和訪客\n安全。樓宇業主必須採取所有合理的預防措施，\n以保護環境及提高樓宇的生命週期效率。\n1 2.11.1\n等級\n• 遵行所有環境及安全管理的法定規定。\n根據《工廠及工業經營(安全管理)規例》(第 59 章)，東主或承建商\n一般作業\n須就有關工業經營發展、實施和維持一個包含多項重要流程元素的環\n境及安全管理制度。\n2 2.11.2\n等級\n• 建立和維持環境管理制度(例如 ISO 14001)和安全管理制度(例如\nOHSAS 18001 或 ISO 45001)；\n良好作業 • 在適當的情況下，優化/減物料、資源和能源(例如電力、燃料、化\n學品等)的使用，以提升能源及資源效益；\n• 避免使用不具環保效益的物料或設備，並以更環保/安全及節能的設\n備替換老化設備；\n• 從需要更換的老化設備中，利用和復原現有的有用組件；\n• 在適用的情況下，盡量減少製造廢物；\n4444\n主要模範作業綱要", "page_number": 45, "total_pages": 89, "tag": "pdf"}, {"filename": "Electrical_installations_O&M_Best_Practices_Booklet(Chinese_version)", "file_number": 45, "summary": "• 在設計階段考慮健康、環境、能源效益和安全事宜，使樓宇能在整個 生命週期中，以可持續的方式運行； • 就危險工作進行工作危害分析和風險評估，並採取適當的風險控制措 施，以保障員工安全； • 提供培訓，讓員工具備安全工作的知識； • 制定及執行安全環保規則，提供不同工作環境的指引； • 監督員工遵行安全環保規則，正確使用和保養個人防護設備； • 調查意外及事故，包括險失事故，找出成因，並提出適當的措施以避 免事故再次發生。", "content": "• 在設計階段考慮健康、環境、能源效益和安全事宜，使樓宇能在整個\n生命週期中，以可持續的方式運行；\n• 就危險工作進行工作危害分析和風險評估，並採取適當的風險控制措\n施，以保障員工安全；\n• 提供培訓，讓員工具備安全工作的知識；\n• 制定及執行安全環保規則，提供不同工作環境的指引；\n• 監督員工遵行安全環保規則，正確使用和保養個人防護設備；\n• 調查意外及事故，包括險失事故，找出成因，並提出適當的措施以避\n免事故再次發生。\n45\n主要模範作業綱要", "page_number": 46, "total_pages": 89, "tag": "pdf"}, {"filename": "Electrical_installations_O&M_Best_Practices_Booklet(Chinese_version)", "file_number": 46, "summary": "3 2.11.3 等級 • 辨識環境(尤其是能源效益)和安全方面的改善空間； • 按情況重用或回收物料/建築廢料，例如採用再造組件或設備進行維 優良作業 修工程； • 在政府工程合約中提供類似發展局「支付安全及環境計劃」的獎勵予 承辦商； • 制定綠色採購計劃和獎勵計劃，盡可能使用更多綠色高效的產品。", "content": "3 2.11.3\n等級\n• 辨識環境(尤其是能源效益)和安全方面的改善空間；\n• 按情況重用或回收物料/建築廢料，例如採用再造組件或設備進行維\n優良作業 修工程；\n• 在政府工程合約中提供類似發展局「支付安全及環境計劃」的獎勵予\n承辦商；\n• 制定綠色採購計劃和獎勵計劃，盡可能使用更多綠色高效的產品。\n4466\n主要模範作業綱要", "page_number": 47, "total_pages": 89, "tag": "pdf"}, {"filename": "Electrical_installations_O&M_Best_Practices_Booklet(Chinese_version)", "file_number": 47, "summary": "2.12 科技應用 技術和工具可用來降低實踐及管理優良操作 及維修作業的成本。", "content": "2.12\n科技應用\n技術和工具可用來降低實踐及管理優良操作\n及維修作業的成本。\n1 2.12.1\n等級\n• 按照法定規定(例如《建築物能源效益守則》)，遵行最低規定的市場\n可用技術。\n一般作業 • 在採用新技術解決方案時，檢查及確保符合相關法定規定。\n2 2.12.2\n等級\n• 根據供應商/製造商的建議，校準工具和設備；\n• 了解市場的最新技術；\n良好作業\n• 在適當時候(例如在回報計算研究後)引入最新技術，為主要更換工\n程或新增安裝工程提升整體系統可靠性和能源效率；\n• 檢討現時的維修方式，研究採用新技術在質素、成本和時間方面可能\n會帶來的改善。\n47\n主要模範作業綱要", "page_number": 48, "total_pages": 89, "tag": "pdf"}, {"filename": "Electrical_installations_O&M_Best_Practices_Booklet(Chinese_version)", "file_number": 48, "summary": "3 2.12.3 等級 • 積極檢視機器和系統的特定問題和表現指標，探討技術解決方案，例 如由供應商/製造商提供度身訂造的解決方案； 優良作業 • 分享應用新技術解決問題的經驗； • 研發創新科技應用，持續改善操作及維修工程。", "content": "3 2.12.3\n等級\n• 積極檢視機器和系統的特定問題和表現指標，探討技術解決方案，例\n如由供應商/製造商提供度身訂造的解決方案；\n優良作業 • 分享應用新技術解決問題的經驗；\n• 研發創新科技應用，持續改善操作及維修工程。\n4488\n主要模範作業綱要", "page_number": 49, "total_pages": 89, "tag": "pdf"}, {"filename": "Electrical_installations_O&M_Best_Practices_Booklet(Chinese_version)", "file_number": 49, "summary": "這些個人和團體對工作的最終成敗會有 重大影響。", "content": "2.13\n持份者管理\n持份者管理是一套技術，以鞏固正面影響，減少負面影響，\n有系統地鑑辨、分析、計劃和實施相關持份者參與的工作。\n持份者是因參與樓宇或設施的運行工作，或受其實效影響，\n而擁有相關利益的個人或團體。大部分樓宇或設施和資產\n組合都會有各種相關持份者，其擁有的利益並不相同，有\n時甚至有所衝突。這些個人和團體對工作的最終成敗會有\n重大影響。\n1 2.13.1\n等級\n• 通知持份者服務中斷\n• 涉通知持份者(例如物業管理公司、業主立案法團、樓宇佔用人及\n一般作業 租戶)涉及服務中斷的維修及安裝工程時間表；\n• 實施應急計劃，以減少服務的暫停。\n49\n主要模範作業綱要", "page_number": 50, "total_pages": 89, "tag": "pdf"}, {"filename": "Electrical_installations_O&M_Best_Practices_Booklet(Chinese_version)", "file_number": 50, "summary": "2 2.13.2 等級 • 通知持份者與服務有關的維修工程時間表 • 在工程開始前就工程時間表與持份者達成共識； 良好作業 • 與持份者協調服務需求，以改善操作及維修安排； • 與持份者建立具條理的資訊分享渠道； • 每個裝置備均備存日誌，放置在議定位置，以供持份者作日後參考。", "content": "2 2.13.2\n等級\n• 通知持份者與服務有關的維修工程時間表\n• 在工程開始前就工程時間表與持份者達成共識；\n良好作業\n• 與持份者協調服務需求，以改善操作及維修安排；\n• 與持份者建立具條理的資訊分享渠道；\n• 每個裝置備均備存日誌，放置在議定位置，以供持份者作日後參考。\n3 2.13.3\n等級\n• 相關持份者參與增設、改裝和更換工程的操作和維修事項編排\n• 按情況讓相關持份者參與操作及維修事項和增設、改裝和更換工程\n優良作業 的編排；\n• 讓持份者了解所有操作及維修工作和增設、改裝和更換工程的進展，\n以及電力裝置的表現；\n• 與持份者成立工作小組或建立溝通機制，定期檢討需求和措施，以\n改善操作及維修作業、系統可靠性和表現。\n5500\n主要模範作業綱要", "page_number": 51, "total_pages": 89, "tag": "pdf"}, {"filename": "Electrical_installations_O&M_Best_Practices_Booklet(Chinese_version)", "file_number": 51, "summary": "一般作業 和相關測試記錄)； • 參考機電署網站，確保易於查閱最新的註冊電業工程人員及註冊電 業承辦商名單； • 妥善保存設計文件、裝配竣工圖、操作及維修手冊，以及測試及校 驗結果(如適用)； • 妥善保存維修工作的記錄。", "content": "2.14\n資訊管理\n在系統的生命週期中，操作及維修階段為期最\n長、耗費最高，資訊系統在這個階段為機構提供\n最高價值。\n1 2.14.1\n等級\n• 相關單位按照法定規定妥善保存證明書和文件記錄\n• 按照法定規定，妥善保存證明書和文件記錄(例如表格 WR1/WR2\n一般作業 和相關測試記錄)；\n• 參考機電署網站，確保易於查閱最新的註冊電業工程人員及註冊電\n業承辦商名單；\n• 妥善保存設計文件、裝配竣工圖、操作及維修手冊，以及測試及校\n驗結果(如適用)；\n• 妥善保存維修工作的記錄。\n2 2.14.2\n等級\n• 與持份者共享維修資訊\n• 在現場妥善存放最新的裝配竣工圖；\n良好作業\n• 與不同的持份者共享操作及維修資料；\n• 建立電子資料庫系統存放資料；\n• 把與維修相關的資料，例如設計文件、裝配竣工圖、操作及維修\n手冊、測試及校驗結果，以及操作及維修記錄數碼化；\n• 安排指定人員定期更新各系統/設備的操作及維修資訊。\n51\n主要模範作業綱要", "page_number": 52, "total_pages": 89, "tag": "pdf"}, {"filename": "Electrical_installations_O&M_Best_Practices_Booklet(Chinese_version)", "file_number": 52, "summary": "2.14.3 3 等級 • 儲存和發布操作及維修資訊的共同平台，以提高透明度 • 建立共同的儲存和發布操作及維修資訊電子平台，提高透明度和 優良作業 優化版本控制； • 建立共同電子平台，與不同持份者在線共享與操作及維修相關的 資訊； • 加強數碼資訊的資料保安，例如為不同的用戶群組編配不同級別的 使用權限； • 定期審核/檢視已儲存的記錄。", "content": "2.14.3\n3\n等級\n• 儲存和發布操作及維修資訊的共同平台，以提高透明度\n• 建立共同的儲存和發布操作及維修資訊電子平台，提高透明度和\n優良作業 優化版本控制；\n• 建立共同電子平台，與不同持份者在線共享與操作及維修相關的\n資訊；\n• 加強數碼資訊的資料保安，例如為不同的用戶群組編配不同級別的\n使用權限；\n• 定期審核/檢視已儲存的記錄。\n5522\n主要模範作業綱要", "page_number": 53, "total_pages": 89, "tag": "pdf"}, {"filename": "Electrical_installations_O&M_Best_Practices_Booklet(Chinese_version)", "file_number": 53, "summary": "否則，架構 就像一根彈力繩，將組織拉回到舊策略。", "content": "2.15\n操作和維修團隊架構及資歷\n架構包含組織內的人員、職位、程序、流程、文化、技術和相關\n要素，決定了所有構件、組件和流程如何共同運作。架構必須與\n組織策略完全結合，讓組織實現其使命和目標。架構支援策略。\n如果組織改變策略，就必須改變架構以支援新策略。否則，架構\n就像一根彈力繩，將組織拉回到舊策略。\n1 2.15.1\n等級\n• 確保電力工作由至少一名適當級別的註冊電業工程人員領導：\ni) A級電力工程是在低壓固定電力裝置之中最高電力需求量不超逾\n一般作業\n400安培(單相或三相)的部分進行的電力工程；\nii) B級電力工程是在低壓固定電力裝置之中最高電力需求量不超逾\n2500安培(單相或三相)的部分進行的電力工程；\niii) C級電力工程是任何電量的低壓固定電力裝置的電力工程；\niv) H級電力工程是高壓電力裝置的電力工程。\nv) R級電力工程可包括霓虹招牌裝置、空氣調節裝置、發電設施裝置\n的電力工程，以及在註冊證明書上指明的任何其他種類的電力工\n程，或任何種類的電力裝置或處所的電力工程；\n• 確保維修人員團隊/承辦商可提供隨時候召服務。\n53\n主要模範作業綱要", "page_number": 54, "total_pages": 89, "tag": "pdf"}, {"filename": "Electrical_installations_O&M_Best_Practices_Booklet(Chinese_version)", "file_number": 54, "summary": "2.15.3 3 等級 • 建立駐守操作及維修團隊，輪班工作，24小時監察操作及維修工作； • 持續提升操作及維修人員的知識和技能，例如採用持續專業發展機制； 優良作業 • 建立專責緊急服務小組，進行緊急維修； • 為維修人員提供使用建築信息模擬的培訓； • 為操作及維修工作建立中央/區域指揮中心。", "content": "2 2.15.2\n等級\n• 建立操作及維修人員團隊，由具適當資格和培訓的監工和維修人員組\n成；\n良好作業 • 安排指定人員監察和檢視系統/團隊表現、維修工作和作業；\n• 要求電機工程師/屋宇裝備工程師/合約經理具有香港工程師學會\n(HKIE)的相關專業資格，例如電力或屋宇裝備/國際工程技術學會\n(IET)/英國特許屋宇裝備工程師學會(CIBSE)。\n2.15.3\n3\n等級\n• 建立駐守操作及維修團隊，輪班工作，24小時監察操作及維修工作；\n• 持續提升操作及維修人員的知識和技能，例如採用持續專業發展機制；\n優良作業\n• 建立專責緊急服務小組，進行緊急維修；\n• 為維修人員提供使用建築信息模擬的培訓；\n• 為操作及維修工作建立中央/區域指揮中心。\n5544\n主要模範作業綱要", "page_number": 55, "total_pages": 89, "tag": "pdf"}, {"filename": "Electrical_installations_O&M_Best_Practices_Booklet(Chinese_version)", "file_number": 55, "summary": "3 創新科技措施 樓宇的操作及維修已面臨數項重大挑戰，包括勞動人口老化、資產老化和氣候變化。", "content": "3\n創新科技措施\n樓宇的操作及維修已面臨數項重大挑戰，包括勞動人口老化、資產老化和氣候變化。新一代\n智能技術，如人工智能、資產管理、物聯網、樓宇管理系統、樓宇資訊系統，甚至是專門的\n航拍機自動化應用，都會把佔用人及樓宇訪客的安全和福祉提升到全新的層面，為我們帶來\n進一步的挑戰，把佔用人及樓宇訪客的安全和福祉提升到全新的層面。樓宇操作及維修人員\n應致力採用創新、技術和優良作業/指引，以改善機電資產管理，從而提高政府樓宇的韌性\n和智能。\n下列三種新興科技發展，可能會對設施管理行業產生影響。\n3.1 科技發展1：建立建築信息模擬及資產管理(BIM-AM)\n建築信息模擬及資產管理(BIM-AM)並非新科技，而是承辦商和建築師用來建立\n和縮放建築項目虛擬模型的工具。工具為樓宇業主和操作員在施工前提供完整的\n設施目視模型，亦為項目完工時間表和預算提供了寶貴的資訊。建築信息模擬軟\n件有助模擬優良操作及維修作業，在施工前驗證可操作性和可維修性。\n建築信息模擬(BIM)與現有的工作程式或設施維修軟件相融合時，可提供更完善\n的樓宇平面圖、資產資料和財務預算。隨著科技不斷發展，建築信息模擬在設施\n管理日益重要。\n近年，機電署為需要維修服務的資產發出建築信息模擬及資產管理(BIM-AM)標\n準及指引。 就電力行業而言，標準及指引包括低壓配電板、緊急發電機、照明和\n配電。該標準為不同類型的機電系統從施工階段到樓宇運行交接提供了建築信息\n模擬標準、編碼標準和資料要求。\n在設計及施工階段，建築信息模擬能把設計視像化，並用作協調工具。同時，應\n在建築信息模擬模型中逐步建立資產資料，好讓建築信息模擬模型在施工階段結\n束前，能成為資產信息模型(AIM)，交接作為資產管理之用。\n55\n創新科技措施", "page_number": 56, "total_pages": 89, "tag": "pdf"}, {"filename": "Electrical_installations_O&M_Best_Practices_Booklet(Chinese_version)", "file_number": 56, "summary": "綜合樓宇管理系統可從電力、照明、緊急發電 機、空調、升降機及自動梯、消防及一般電子裝置等數碼設備/裝置，持續收集 實時運作參數或資產運作數據，並配備自動故障/具預警功能的警報報告系統， 讓維修人員盡早作出應對，避免任何潛在故障發生。", "content": "創新科技措施 3.2 科技發展2：綜合樓宇管理系統(iBMS)\n綜合樓宇管理系統(iBMS)是一個主控制系統，將機電、空調和屋宇裝備系統整\n合到單一應用平台，以方便監測。綜合樓宇管理系統可從電力、照明、緊急發電\n機、空調、升降機及自動梯、消防及一般電子裝置等數碼設備/裝置，持續收集\n實時運作參數或資產運作數據，並配備自動故障/具預警功能的警報報告系統，\n讓維修人員盡早作出應對，避免任何潛在故障發生。系統具有建築能源管理系統\n應用程式，運用過往和實時資產運作數據，如能源消耗量、控制設定點、程序控\n制、運作時間表、環境狀態等，辨識能源管理的機遇，制定控制策略和控制設定，\n以優化能源表現。另外，亦具備有用的應用程式，探究可用的數據，例如運作時\n間、特定資產的週期、運行狀態、故障/警報數據及趨勢、故障頻次、無故障時\n間等，以監察和分析資產健康狀況；確定數據之間的相關性和迴歸，顯示設備退\n化的跡象；比較驅動因素和風險因素，以便作出可行方案，檢測異常情況，提高\n操作及維修效率。\n電力裝置的綜合樓宇管理系統應用程式一般包括以下要素：\na) 電力質素及能源管理系統(PQEMS)— 配備電力質素監察(PQM)和能源管理系\n統(EMS)，透過通用網絡協定，連接數碼電力分析儀，進行數據收集；\nb) 數碼電力分析儀 — 安裝在每台設備(例如額定功率為 50 kW 或以上的設備)\n和每個樓層或區域(例如次配電超過 100安培(三相 380伏特)的設備)，用作\n測量電力質素，並記錄每個指定設備或區域的能源消耗量；\nc) 功率因數校正裝置 — 改善功率因數；\nd) 常用諧波濾波器 — 降低總諧波失真率 (THD)；\ne) 流動技術 — 支援移動裝置即時顯示和分析電力質素和能源消耗量的數據/資\n訊，以及提供電力質素和能源消耗異常的警報通知，以便盡早作出主動維修和管\n理能源。\n綜合樓宇管理系統(iBMS)有助實現電力質素和能源管理的表現指標，例如總功\n率因數(TPF)達至最低 0.95、來電2000安培或以上的總諧波失真率低於4%，\n以及400安培 或以上的電路最高不平衡電流不超逾10%。\n5566\n創新科技措施", "page_number": 57, "total_pages": 89, "tag": "pdf"}, {"filename": "Electrical_installations_O&M_Best_Practices_Booklet(Chinese_version)", "file_number": 57, "summary": "機 器學習有助設施管理機構預計資產(例如樓宇)性能退化或故障的時間。", "content": "3.3 科技發展3：使用人工智能(AI)、物聯網(IoT)和大\n數據進行預測性保養\n人工智能(AI)是由機器以智能方式執行任務的廣泛概念。人工智能亦指機器模仿\n和改善人手表現。人工智能比傳統系統更具適應性，具有眾多能力，能加強設施\n管理的表現。\n機器學習是目前人工智能中的應用程式，讓機器接觸數據，再自行作出分析。機\n器學習有助設施管理機構預計資產(例如樓宇)性能退化或故障的時間。從客戶\n服務的在線聊天機器人，到利用演算法分析歷史數據的模式，人工智能將擴展並\n惠及設施管理機構的所有部門。\n物聯網(IoT)是指以互聯網連接機構裝置的網絡。有賴感應器、恆溫器和促動器件\n等工具來評估數據和減少工作項目的能源消耗，物聯網系統能有效降低能源費用，\n並提供有用的數據，以提高所有設施的使用率。\n設施管理機構利用各種感應器收集數據，有助更快、更容易辨識現存問題和潛在\n問題。\n大數據是指將設施管理狀態監控系統等大量不同來源或系統的可用數據，用作數\n據分析。傳統上，這些數據集是獨立儲存和分析的。隨著物聯網和其他科技發展，\n獨立存在的數據集現可一併儲存和分析，以獲得更完整的資產健康狀況，進行預\n測分析。\n預測性保養通常以故障記錄和設備狀況的數據分析作為基礎。使用綜合樓宇管理\n系統(iBMS)或類似平台進行數碼資產管理，結合人工智能、物聯網和大數據的應\n用，可加強資產的預測性維修，預測潛在的設備故障，從而在預測的故障發生前\n進行檢修/更換/維修，其好處包括提高資產可用率(縮短停機時間)、提高系統\n可靠性、縮短維修時間和降低維修成本。\n57\n創新科技措施", "page_number": 58, "total_pages": 89, "tag": "pdf"}, {"filename": "Electrical_installations_O&M_Best_Practices_Booklet(Chinese_version)", "file_number": 58, "summary": "模擬優良操作及維修作業，在施工前 驗證可操作性和可維修性。", "content": "3.4 科技措施\n根據以上三項科技發展，以下列出15項要素的科技措施，以供參考。\n操作及維修作業範疇 可行措施 參考資料\n為新樓宇的設計提供 a) 利用建築信息模擬設計及建造電力裝 • 國際設施管理協\n保養維修考慮因素 置； 會出版的《設施\n管理人員的建築\nb) 利用建築信息模擬或其他模擬軟件，\n信息模擬(BIM)》\n模擬優良操作及維修作業，在施工前\n驗證可操作性和可維修性。 • 機電工程署發出\n的建築信息模\n擬及資產管理\n(BIM-AM)標準及\n指引\n• 香港房屋委員會\n發出的建築信息\n模擬(BIM)標準\n及指引\n資產資料(文件記錄) a) 利用電腦資產資料管理系統，如建築 • 國際設施管理協\n信息模擬及資產管理(BIM-AM)，以 會出版的《設施\n高效的資產資料管理系統管理所有電 管理人員的建築\n力資產資料； 信息模擬(BIM)》\nb) 定期檢查、數碼化和更新電力裝置和 • 機電工程署發出\n設備的最新記錄和日誌； 的建築信息模\n擬及資產管理\nc) 採用資產管理記錄檢索和更新的流動\n(BIM-AM)標準及\n方案，例如操作及維修手冊、故障記\n指引\n錄等；\n• 建造業議會建築\nd) 使用射頻識別 (RFID) 或二維碼進行資\n信息模擬(BIM)\n產管理。\n標準\n5588\n創新科技措施", "page_number": 59, "total_pages": 89, "tag": "pdf"}, {"filename": "Electrical_installations_O&M_Best_Practices_Booklet(Chinese_version)", "file_number": 59, "summary": "維修記錄管理 a) 採用電腦監察系統，備存詳細的數碼 化維修資訊，具備功能包括即時提 示、檢視，以及使用人工智能、大數 據作進一步分析等。", "content": "操作及維修作業範疇 可行措施 參考資料\n操作事宜 a) 利用建築信息模擬技術，模擬操作程\n序；\nb) 採用雲端技術儲存電力裝置和設備的\n資料，以便操作及維修人員在有需要\n時使用；\nc) 使用物聯網支援的自我評估功能，監\n察主要電力設備的健康狀況；\nd) 在電力系統結合在線狀態監控和流動\n技術，以改善維修作業及縮短停機時\n間。\n應急準備 a) 使用建築信息模擬，辨識受電力事故\n影響的區域，以使應急計劃有效執行。\n預防性保養程序/標準 a) 採用新技術和創新系統進行電力健康\n檢查；\nb) 採用物聯網、人工智能和大數據進行\n預測性保養，避免電力故障。\n故障維修 a) 採用創新方法和方法論，以改善故障\n報告、故障維修和進度報告。\n維修記錄管理 a) 採用電腦監察系統，備存詳細的數碼\n化維修資訊，具備功能包括即時提\n示、檢視，以及使用人工智能、大數\n據作進一步分析等。\n備用零件管理 a) 使用自動化存貨控制系統，利用人工\n智能預測備用零件需求，以管理備用\n零件庫存，有助預先按時採購備用零\n件。\n59\n創新科技措施", "page_number": 60, "total_pages": 89, "tag": "pdf"}, {"filename": "Electrical_installations_O&M_Best_Practices_Booklet(Chinese_version)", "file_number": 60, "summary": "操作及維修作業範疇 可行措施 參考資料 事故管理 a) 考慮使用先進的管理工具，以助優化 系統性能，例如建築信息模擬—資產 登記、設備生命週期記錄、系統配置、 關鍵設備狀態、維修記錄、裝置視像 化等； b) 使用物聯網技術，加快即時報告，並 收集維修數據，以便作為日後改進的 參考。", "content": "操作及維修作業範疇 可行措施 參考資料\n事故管理 a) 考慮使用先進的管理工具，以助優化\n系統性能，例如建築信息模擬—資產\n登記、設備生命週期記錄、系統配置、\n關鍵設備狀態、維修記錄、裝置視像\n化等；\nb) 使用物聯網技術，加快即時報告，並\n收集維修數據，以便作為日後改進的\n參考。\n增設、改裝及更換 (規 a) 使用建築信息模擬設計和建造電力裝\n劃及實施) 置；\nb) 使用綜合設施管理工具等先進的管理\n工具，迅速搜尋任何設備資料和記\n錄，以提高整體規劃的效率。\n環境及安全管理 a) 使用在線平台，減少執行合約時使用\n紙張；\nb) 採用創新方法和方法論，以提高電力\n系統維修工作的安全性。\n科技應用 a) 應用新技術，以提高系統可靠性；\nb) 採取創新科技措施，以提高服務效率\n和效用；\nc) 促進從研究到作業的知識轉移，以連\n接科學/技術。\n6600\n創新科技措施", "page_number": 61, "total_pages": 89, "tag": "pdf"}, {"filename": "Electrical_installations_O&M_Best_Practices_Booklet(Chinese_version)", "file_number": 61, "summary": "操作及維修作業範疇 可行措施 參考資料 相關持份者管理 a) 建立一個智能系統，自動通知持份者 任何操作及維修工作，以及增設、改 裝和更換工程的時間表和進度。", "content": "操作及維修作業範疇 可行措施 參考資料\n相關持份者管理 a) 建立一個智能系統，自動通知持份者\n任何操作及維修工作，以及增設、改\n裝和更換工程的時間表和進度。\n資訊管理 a) 建立綜合樓宇管理系統；\nb) 建立中央資料庫，以作自動更換設備\n計劃；\nc) 建立在線實時伺服器，透過流動裝置\n儲存維修相關資料；\nd) 在預防性保養工程期間，維修單位以\n在線方式提供所有資訊。\n操作及維修團隊架構 a) 為操作及維修人員提供培訓，緊貼科\n及資歷 技發展步伐。\n61\n創新科技措施", "page_number": 62, "total_pages": 89, "tag": "pdf"}, {"filename": "Electrical_installations_O&M_Best_Practices_Booklet(Chinese_version)", "file_number": 62, "summary": "• 中華人民共和國香港特別行政區政府機電工程署《屋宇裝備裝置能源效益實務守 則》(最新版)； • 中華人民共和國香港特別行政區政府消防處《最低限度之消防裝置及設備守則》 及《裝置及設備之檢查、測試及保養守則》(最新版)； • 中華人民共和國香港特別行政區政府屋宇署《消防安全(建築物)條例》(最新版)； • 中華人民共和國香港特別行政區政府機電工程署《電力(線路)規例工作守則》(最 新版)； • 中華人民共和國香港特別行政區政府發展局《建築設計及管理(健康及安全設計 管理)指南》(最新版)； • 英國《建築(設計及管理)條例》； • 中華人民共和國香港特別行政區政府建築署《香港特區政府建築物內電力裝置的 一般規格》(最新版)； • 中華人民共和國香港特別行政區政府香港房屋委員會《香港房屋委員會電力裝置 的一般規格》(最新版)； • 中華人民共和國香港特別行政區政府勞工署《保養低壓電開關設備的安全工作指 引》(最新版)； • 中華人民共和國香港特別行政區政府建築署《香港特區政府建築物內電力裝置的 測試及運作程序》(最新版)。", "content": "4\n行業標準及規定\n4.1 指南及工作守則\n讀者可參閱現行法定規定、管制當局的網站及下列文件，以進一步了解相關具體\n規定：-\n•《電力條例》(第 406 章)；\n• 中華人民共和國香港特別行政區政府機電工程署《建築信息模擬及資產管理\n(BIM-AM)標準及指引》(最新版)；\n• 中華人民共和國香港特別行政區政府機電工程署《屋宇裝備裝置能源效益實務守\n則》(最新版)；\n• 中華人民共和國香港特別行政區政府消防處《最低限度之消防裝置及設備守則》\n及《裝置及設備之檢查、測試及保養守則》(最新版)；\n• 中華人民共和國香港特別行政區政府屋宇署《消防安全(建築物)條例》(最新版)；\n• 中華人民共和國香港特別行政區政府機電工程署《電力(線路)規例工作守則》(最\n新版)；\n• 中華人民共和國香港特別行政區政府發展局《建築設計及管理(健康及安全設計\n管理)指南》(最新版)；\n• 英國《建築(設計及管理)條例》；\n• 中華人民共和國香港特別行政區政府建築署《香港特區政府建築物內電力裝置的\n一般規格》(最新版)；\n• 中華人民共和國香港特別行政區政府香港房屋委員會《香港房屋委員會電力裝置\n的一般規格》(最新版)；\n• 中華人民共和國香港特別行政區政府勞工署《保養低壓電開關設備的安全工作指\n引》(最新版)；\n• 中華人民共和國香港特別行政區政府建築署《香港特區政府建築物內電力裝置的\n測試及運作程序》(最新版)。\n62\n行業標準及規定", "page_number": 63, "total_pages": 89, "tag": "pdf"}, {"filename": "Electrical_installations_O&M_Best_Practices_Booklet(Chinese_version)", "file_number": 63, "summary": "", "content": "4.2 國際標準\n讀者可參閱管制當局對現有樓宇所接受的現行國際標準或認可標準：-\n• ANSI / NETA ATS-2017 —《電力設備和系統驗收測試規範標準》\n• 英國《建築(設計及管理)條例》\n• BS 7671：國際工程技術學會《佈線規例(電力裝置規定)》，第18版，2018年\n• BS 6423：《2014保養低壓開關設備及控制器的工作守則》\n• BS 6626：《2010保養電壓高於 1 kV 至36 kV在內的電開關設備及控制器的工\n作守則》\n• BS 7698-12: 1998 / ISO 8528-12:《1997 活塞式內燃機推動的交流發電機組》，\n第12章：安全服務的緊急電源\n• BS 7430: 2011+A1:《2015電力裝置保護接地的工作守則》\n• 英國特許屋宇設備工程師學會《指引M維修工程與管理》，2014年版\n• NFPA 70B：《電力設備維修的建議守則》，2019年版\n• 健康技術備忘錄(HTM)06-01 —《電力服務供應和分配》(醫院適用)尤其第17章\n有關維修及運作管理\n• IEC 60300-3-11-2009 —《可靠性管理 — 應用指南 — 以可靠性為本的保養》\n• IEC 60364《低壓電力裝置》\n• SAE 標準 JA1011 —《以可靠性為本的保養(RCM)過程的評估標準》\n63\n行業標準及規定", "page_number": 64, "total_pages": 89, "tag": "pdf"}, {"filename": "Electrical_installations_O&M_Best_Practices_Booklet(Chinese_version)", "file_number": 64, "summary": "處之控檢事刑遭有人本，料資假虛供提而知明人本若，白明人本，實屬部全料資列上，信相及知所人本就：明聲 。", "content": "5\n有用表格 /\n檢查項目清單 /\n記錄及報告樣本\n5.1 電力線路測試紀錄表\n64\n有用表格/檢查項目清單/記錄及報告樣本\n300 301\n3311\n錄錄附附\n))本本樣樣((表表錄錄紀紀試試測測路路線線力力電電))AA\n：號編及置位箱電配\n：料資器儀試測\n果結試測\n積面面截體導\n件器護保\n號編路電\n註備\n試測能功\n障故地按\n性極\n阻電緣絕\n性續連器電\n抗阻形環\n他其\n路斷電漏\n)sZ(\nE-L\nL-L\n路電形環\n體導護保\n體導護保\n體導相\n值定額\n別類\n間時器\n)Ω(\n)ΩM(\n)ΩM(\n)Ω(\n)Ω(\n)2mm(\n)2mm(\n)A(\n)sm(\n：者試測 ：期日\n。處之控檢事刑遭有人本，料資假虛供提而知明人本若，白明人本，實屬部全料資列上，信相及知所人本就：明聲\n。)物刊\n力電\n全安眾公護保：徑途(載下內\nkh.vog.dsme.www\n頁網署程工電機於可本樣表錄紀試測本：注\n體導性中及體導相括包即體導電帶表代L", "page_number": 65, "total_pages": 89, "tag": "pdf"}, {"filename": "Electrical_installations_O&M_Best_Practices_Booklet(Chinese_version)", "file_number": 65, "summary": "((vviiiiii)) 所在有需要情況下，所有斷路器的過 載及故障電流保謢特性已用次級注電 試驗儀器核實。", "content": "附附錄錄 1133\nBB))核核對對表表\n(注：下列核對表的用法，請參閱守則 22)\n核核對對表表11 —— 新新低低壓壓裝裝置置核核對對項項目目或或低低壓壓裝裝置置定定期期測測試試的的核核對對項項目目\n裝置地址：\n測測試試者者 // 日日期期\n((如如果果不不適適用用，，請請填填““不不適適用用””\n或或““NN//AA””))\n((aa)) 開開關關掣掣板板、、斷斷路路器器及及總總開開關關掣掣\n((ii)) 並無足以影響安全的可見損毀。\n((iiii)) 已提供安全接觸途徑。\n((iiiiii)) 已為每一斷路器、總開關掣及熔斷\n器承座裝設最新、清楚易讀及耐用\n的標誌，列明額定值。\n((iivv)) 己為每一斷路器及總開關掣裝設清\n楚易讀及耐用的識別標誌。\n((vv)) 己展示最新的電路圖，顯示總配電\n系統。\n((vvii)) 中性電路內已裝上大小適當的連\n桿。\n測測試試者者 // 日日期期\n((vviiii)) 所有接觸得到的帶電部分均已用絕\n((如如果果不不適適用用，，請請填填““不不適適用用””\n緣板或接地金屬件作屏障。\n或或““NN//AA””))\n((vviiiiii)) 所在有需要情況下，所有斷路器的過\n載及故障電流保謢特性已用次級注電\n試驗儀器核實。\n((iixx)) 相 / 中性 / 地之間量度所得的最低絕\n緣電阻值____兆歐(不小於1兆歐)。\n((xx)) 所有外露非帶電金屬部分已有效接\n地，而最大接地故障環路阻抗值為\n____歐姆。\n302(於1992年6月1日後接駁電力供應的低壓\n裝置應包括下列部分的核對項目)\n((xxii)) 電力裝置的供電點(即開關掣板，\n斷路器或配電箱所在處)，已貼有\n最新的定期進行檢查及測試的告示\n以符合守則17D。\n65\n有用表格/檢查項目清單/記錄及報告樣本\n302 303", "page_number": 66, "total_pages": 89, "tag": "pdf"}, {"filename": "Electrical_installations_O&M_Best_Practices_Booklet(Chinese_version)", "file_number": 66, "summary": "((vviiiiii)) 所在有需要情況下，所有斷路器的過 載及故障電流保謢特性已用次級注電 試驗儀器核實。", "content": "測測試試者者 // 日日期期\n((如如果果不不適適用用，，請請填填““不不適適用用””\n或或““NN//AA””))\n((vviiiiii)) 所在有需要情況下，所有斷路器的過\n載及故障電流保謢特性已用次級注電\n試驗儀器核實。\n((iixx)) 相 / 中性 / 地之間量度所得的最低絕\n緣電阻值____兆歐(不小於1兆歐)。\n((xx)) 所有外露非帶電金屬部分已有效接\n地，而最大接地故障環路阻抗值為\n____歐姆。\n測測試試者者 // 日日期期\n(於1992年6月1日後接駁電力供應的低壓 ((如如果果不不適適用用，，請請填填““不不適適用用””\n裝置應包括下列部分的核對項目)\n或或““NN//AA””))\n((vviiiiii)) 所在有需要情況下，所有斷路器的過\n((xxii)) 電力裝置的供電點(即開關掣板，\n載及故障電流保謢特性已用次級注電\n斷路器或配電箱所在處)，已貼有\n試驗儀器核實。\n最新的定期進行檢查及測試的告示 測測試試者者 // 日日期期\n((iixx)) 相以 /符 中合性守 / 則地1之7D間。量度所得的最低絕 ((如如果果不不適適用用，，請請填填““不不適適用用””\n緣電阻值____兆歐(不小於1兆歐)。 或或““NN//AA””))\n((bb)) 電電力力分分站站\n(((xx於)) 199所2年有6外月露1日非後帶接電駁金電屬力部供分應已的有低效壓接裝\n置應包地括，下而列最部大分接的地核故對障項環目路)阻抗值為\n____歐姆。\n(i) 電力分站每一入口已裝設警告性告\n(於1992年6月1日後接駁電力供應的低壓\n示“危險 ─ 電力分站，未經授權不\n裝置應包括下列部分的核對項目)\n得內進”及“DANGER —\nSUBSTATION, U NAUTHORISED\n((xxii)) 電力裝置的供電點(即開關掣板，\nENTRY PROHIBITED以符合守則\n斷路器或配電箱所在處)，已貼有\n17A(1)。\n最新的定期進行檢查及測試的告示\n(ii) 以高符壓合電守力則分1站7D已。設有適當關鎖設施以\n符合守則4F(1)(c)。\n(iii) 已裝設適當照明以符合守則\n4F(3)(a)。\n(iv) 已裝設適當通風設施以符合守則\n4F(3)(a)。\n(v) 出入口暢通無阻以符合守則\n4F(3)(c)。\n302 303\n((cc)) 開開關關掣掣房房\n(於1992年6月1日後接駁電力供應的低壓装\n置應包括下列部分的核對項目)\n(i) 開關掣房每一入口已裝設警告性告\n示“危險 ─ 有電，未經授權不得內\n進”及“DANGER—ELECTRICITY,\nUNAUTHORISED ENTRY\nPROHIBITED”以符合守則17A(2)。\n302 303\n304\n66\n有用表格/檢查項目清單/記錄及報告樣本", "page_number": 67, "total_pages": 89, "tag": "pdf"}, {"filename": "Electrical_installations_O&M_Best_Practices_Booklet(Chinese_version)", "file_number": 67, "summary": "(iii) 金屬導管或線槽所有接頭機械性能良 好、保持電氣連續性、及有防蝕保 護。", "content": "測測試試者者 // 日日期期\n((如如果果不不適適用用，，請請填填““不不適適用用””\n或或““NN//AA””))\n(ii) 高壓開關掣房已設有適當關鎖設施\n以符合守則4F(1)(c)。\n(iii) 已裝設適當照明以符合守則4F(3)(a)。\n(iv) 已裝設適當通風設施以符合守則\n4F(3)(a)。\n(v) 出入口暢通無阻以符合守則4F(2)(c)。\n((dd)) 匯匯流流排排槽槽系系統統，，包包括括上上升升總總線線\n(i) 並無足以影響安全的可見損毀。\n(ii) 主電纜 / 導線的兩端，以及終端的地\n方已有標誌標明相位。\n(iii) 金屬導管或線槽所有接頭機械性能良\n好、保持電氣連續性、及有防蝕保\n護。\n(iv) 所有接觸得到的帶電部分已用絕緣板\n或接地金屬件作屏障。\n(v) 相 / 中性 / 地之間量度所得的最低絕\n緣電阻值為____兆歐(不小於1兆歐)。\n(vi) 所有金屬導管或線槽已有效接地，而\n最大接地故障環路阻抗值為____歐\n姆。\n304 305\n67\n有用表格/檢查項目清單/記錄及報告樣本", "page_number": 68, "total_pages": 89, "tag": "pdf"}, {"filename": "Electrical_installations_O&M_Best_Practices_Booklet(Chinese_version)", "file_number": 68, "summary": "((gg)) 主主電電纜纜 測測試試者者 // 日日期期 (i) 並無足以影響安全的可見損毀。", "content": "測測試試者者 // 日日期期\n((如如果果不不適適用用，，請請填填““不不適適用用””\n或或““NN//AA””))\n((ee)) 電電錶錶板板 // 箱箱\n(i) 並無足以影響安全的可見損毀。\n(ii) 已提供安全接觸途徑。\n(iii) 所有金屬導管或線槽已有效接地，而最\n大接地故障環路阻抗值為____歐姆。\n((ff)) 架架空空電電纜纜\n(i) 並無足以影響安全的可見損毀。\n(ii) 距離地面的最低高度為____米(在有車\n輛來往的地方之上的電纜不低於5.8\n米，在其他地方不低於5.2米或不低於\n最大的高度限制，即____米)。\n(iii) 相 / 中性 / 地之間量度所得的最低絕緣\n電阻值為____兆歐(不小於1兆歐)。\n(iv) 每一鋼杆的所有連帶金屬件已有效接\n地。\n((gg)) 主主電電纜纜\n測測試試者者 // 日日期期\n(i) 並無足以影響安全的可見損毀。\n((如如果果不不適適用用，，請請填填““不不適適用用””\n(ii) 已保護電纜免受機械性損毀。 或或““NN//AA””))\n(iii) 電纜兩端已裝設正確的相位標記。\n(iv) 線芯之間及線芯與地之間量度所得的\n最低絕緣電阻值為________兆歐\n(不小於1兆歐)。\n(v) 所有外露金屬部分，包括電纜裝甲，\n己有效接地，而最大接地故障環路阻\n抗值為________歐姆。\n((hh)) 配配電電箱箱\n(i) 並無足以影響安全的可見損毀。\n(ii) 中性線電路內並無安裝熔斷器。\n(iii) 所有帶電部分已用絕緣板或接地金\n306\n屬件作屏障。\n(iv) 配電箱上已裝設相位標記。\n(v) 相 / 中性 / 地之間量度所得的絕緣\n電阻值不小於1兆歐。\n(vi) 所有外露金屬部分已有效接地。\n68\n(於1992年6月1日後接駁電力供應的低壓\n裝置應包括下列部分的核對項目) 有用表格/檢查項目清單/記錄及報告樣本\n306 307", "page_number": 69, "total_pages": 89, "tag": "pdf"}, {"filename": "Electrical_installations_O&M_Best_Practices_Booklet(Chinese_version)", "file_number": 69, "summary": "(v) 金屬導管或線槽所有接頭機械性能良 好、保持電氣連續性、及有防蝕保 護。", "content": "測測試試者者 // 日日期期\n((如如果果不不適適用用，，請請填填““不不適適用用””\n或或““NN//AA””))\n(iii) 電纜兩端已裝設正確的相位標記。\n(iv) 線芯之間及線芯與地之間量度所得的\n最低絕緣電阻值為________兆歐\n(不小於1兆歐)。\n(v) 所有外露金屬部分，包括電纜裝甲，\n己有效接地，而最大接地故障環路阻 測測試試者者 // 日日期期\n抗值為________歐姆。 ((如如果果不不適適用用，，請請填填““不不適適用用””\n或或““NN//AA””))\n((((eehh)))) 電電配配錶錶電電板板箱箱 // 箱箱\n((ii)) 並並無無足足以以影影響響安安全全的的可可見見損損毀毀。。\n((iiii)) 已中提性供線安電全路接內觸並途無徑安。裝熔斷器。\n((iiiiii)) 所所有有金帶屬電導部管分或已線用槽絕已緣有板效或接接地地，金而最\n大屬接件地作故屏障障環。路阻抗值為____歐姆。\n((ff)) 架架(iv空空) 電電配纜纜電箱上已裝設相位標記。\n((iv)) 並相無 / 中足性以 影/ 地響之安間全量的度可所見得損的毀絕。緣\n電阻值不小於1兆歐。\n(ii) 距離地面的最低高度為____米(在有車\n(vi) 輛所來有往外的露地金方屬之部上分的已電有纜效不接低地於。5.8\n米，在其他地方不低於5.2米或不低於 測測試試者者 // 日日期期\n(於1992年6月1日後接駁電力供應的低壓\n最大的高度限制，即____米)。 ((如如果果不不適適用用，，請請填填““不不適適用用””\n裝置應包括下列部分的核對項目)\n或或““NN//AA””))\n(iii) 相 / 中性 / 地之間量度所得的最低絕緣\n(vii) 每一配電箱的面板上已設有警告性告\n電阻值為____兆歐(不小於1兆歐)。\n示“危險”及“DANGER”以符合\n(iv) 每守一則鋼17杆A(的3)所。有連帶金屬件已有效接\n地。\n(viii) 內藏電流式漏電斷路器(RCD)的總配\n((gg)) 主主電電纜纜電箱所在處或附近設有定期進行測試\n的告示以符合守則17E。\n(i) 並無足以影響安全的可見損毀。\n(ii) 已保護電纜免受機械性損毀。\n((ii)) 最最終終電電路路\n(i) 並無足以影響安全的可見損毀。\n(ii) 所有可能受損的無裝甲電纜已用鋼導\n管/線槽保護。在有需要的情況下，已\n加上管箍及橡膠護孔環。\n306 307\n(iii) 所選導線的大小配合用作保護有關電\n路的熔斷器/微型斷路器的額定值。\n(iv) 沿最終電路的電纜沒有任何一類電纜\n接頭。\n(v) 金屬導管或線槽所有接頭機械性能良\n好、保持電氣連續性、及有防蝕保\n護。\n306 (vi) 臨時裝置，敷設在地面或依附台架的\n電纜，已用適當支承物固定。\n69\n有用表格/檢查項目清單/記錄及報告樣本\n308", "page_number": 70, "total_pages": 89, "tag": "pdf"}, {"filename": "Electrical_installations_O&M_Best_Practices_Booklet(Chinese_version)", "file_number": 70, "summary": "(v) 總等電位接駁導線已有效連接供水總 308 管、氣體總管、其他服務喉管/管通 309 及建築構架的外露非帶電金屬部分。", "content": "測測試試者者 // 日日期期\n((如如果果不不適適用用，，請請填填““不不適適用用””\n或或““NN//AA””))\n(vii) 相/中性/地之間量度所得的絕緣電阻\n值不小於1兆歐。\n(viii) 所有金屬導管、線槽、開關盒及外\n露金屬部分已有效接地。\n(ix) 電流式漏電斷路器(RCD)運作正常。\n(x) 已檢查每一插座的接地故障環路阻\n抗值及極性。\n((jj)) 電電動動機機\n(i) 並無足以影響安全的可見損毀。\n(ii) 相 / 中性 / 地之間量度所得的絕緣\n電阻值不小於1兆歐。\n(iii) 所有外露非帶電金屬部分已有效接\n地。\n((kk)) 接接地地\n(i) 並無足以影響安全的可見損毀。\n(ii) 線路裝置所有外露非帶電金屬部\n分，已用適當保護導體接上接地終\n端。\n測測試試者者 // 日日期期\n(iii) 水管 / 氣體喉管 / 管道的接駁 / 接地 ((如如果果不不適適用用，，請請填填““不不適適用用””\n連接物已妥善接好。 或或““NN//AA””))\n(於1985年1月1日後接駁電力供應的低壓裝\n置應包括下列部分的核對項目)\n(iv) 已在所有主要接地及接駁連接口裝設\n警告性告示“安全接地終端 ─ 切勿\n移去”及“SAFETY *EARTH / `\nELECTRICAL CONNECTION ─\nDO NOT REMOVE”。\n(v) 總等電位接駁導線已有效連接供水總\n308 管、氣體總管、其他服務喉管/管通 309\n及建築構架的外露非帶電金屬部分。\n(vi) 外露非帶電金屬部分及非電氣裝置金\n属部分之間已有效地提供輔助等電位\n接駁。\n(vii) 安裝在等電位區域外的固定電力器具\n70\n的外露非帶電金屬部分已有效接地，\n確保可截斷電源。 有用表格/檢查項目清單/記錄及報告樣本\n(viii) 安裝在等電位區域內的固定電力器具\n的外露非帶電金屬部分己有效接地，\n確保可截斷電源。\n(ix) 總接地終端已有效地連接總等電位接\n駁。\n310", "page_number": 71, "total_pages": 89, "tag": "pdf"}, {"filename": "Electrical_installations_O&M_Best_Practices_Booklet(Chinese_version)", "file_number": 71, "summary": "測測試試者者 // 日日期期 (ix) 總接地終端已有效地連接總等電位接 (viii) 安裝在等電位區域內的固定電力器具((如如果果不不適適用用，，請請填填““不不適適用用”” 駁。", "content": "測測試試者者 // 日日期期\n((如如果果不不適適用用，，請請填填““不不適適用用””\n或或““NN//AA””))\n(於1985年1月1日後接駁電力供應的低壓裝\n置應包括下列部分的核對項目) 測測試試者者 // 日日期期\n((如如果果不不適適用用，，請請填填““不不適適用用””\n或或““NN//AA””))\n((於iv)198已5年在1所月有1日主後要接接駁地電及力接供駁應連的接低口壓裝裝設\n置應包警括告下性列告部示分“的安核全對接項地目終) 端 ─ 切勿\n移去”及“SAFETY *EARTH / `\nELECTRICAL CONNECTION ─\nDO NOT REMOVE”。\n(iv) 已在所有主要接地及接駁連接口裝設\n(v) 總警等告電性位告接示駁“導安線全已接有地效終連端接 ─供 切水總勿\n管移、去氣”體及總“管SA、FE其T他Y 服*E務AR喉T管H //管 `通\n及EL建EC築T構RI架CA的L外 C露ON非N帶E電CT金IO屬N部 ─分 。\nDO NOT REMOVE”。\n(vi) 外露非帶電金屬部分及非電氣裝置金\n(v) 總等電位接駁導線已有效連接供水總\n属部分之間已有效地提供輔助等電位\n管、氣體總管、其他服務喉管/管通\n接駁。\n及建築構架的外露非帶電金屬部分。\n(vii) 安裝在等電位區域外的固定電力器具\n(vi) 外露非帶電金屬部分及非電氣裝置金\n的外露非帶電金屬部分已有效接地，\n属部分之間已有效地提供輔助等電位\n確保可截斷電源。\n接駁。\n(viii) 安裝在等電位區域內的固定電力器具\n(vii) 安裝在等電位區域外的固定電力器具\n的外露非帶電金屬部分己有效接地，\n的外露非帶電金屬部分已有效接地，\n確保可截斷電源。\n確保可截斷電源。\n測測試試者者 // 日日期期\n(ix) 總接地終端已有效地連接總等電位接\n(viii) 安裝在等電位區域內的固定電力器具((如如果果不不適適用用，，請請填填““不不適適用用””\n駁。\n的外露非帶電金屬部分己有效接地， 或或““NN//AA””))\n(x) 避確雷保系可統截已斷有電效源地。連 接總等電位\n接駁。\n(ix) 總接地終端已有效地連接總等電位接\n((ll)) 霓霓虹虹招招駁牌牌。\n(i) 並無足以影響安全的可見損毀。\n(ii) 消防員開關掣已清楚標示。\n(iii) 所有密封在接地金屬箱內的高壓電\n力器具已裝上“危險”\n及“DANGER”警告性告示。\n310\n(iv) 所有帶電部分已用絕緣板或接地金\n屬件作屏障。\n(v) 高壓電纜已用玻璃或玻璃瓷穩固地\n支承。\n310\n(vi) 低壓電路的相 / 中性 / 地之間的絕\n緣電阻值為____兆歐(不小於1兆\n歐)。\n71\n有用表格/檢查項目清單/記錄及報告樣本\n310 311", "page_number": 72, "total_pages": 89, "tag": "pdf"}, {"filename": "Electrical_installations_O&M_Best_Practices_Booklet(Chinese_version)", "file_number": 72, "summary": "(iii) 及所“有D密A封N在GE接R地”金警屬告箱性內告的示高。", "content": "測測試試者者 // 日日期期\n((如如果果不不適適用用，，請請填填““不不適適用用””\n測測或或試試““者者NN ////AA 日日””期期))\n(x) 避雷系統已有效地連接總等電位 ((如如果果不不適適用用，，請請填填““不不適適用用””\n接駁。 或或““NN//AA””))\n(x) 避雷系統已有效地連接總等電位\n((ll)) 霓霓虹虹招招牌牌\n接駁。\n(i) 並無足以影響安全的可見損毀。\n((ll)) 霓霓虹虹招招牌牌\n(ii) 消防員開關掣已清楚標示。\n(i) 並無足以影響安全的可見損毀。\n(iii) 所有密封在接地金屬箱內的高壓電\n(ii) 力消器防具員已開裝關上掣“已危清險楚”標示。\n(iii) 及所“有D密A封N在GE接R地”金警屬告箱性內告的示高。壓電\n力器具已裝上“危險”\n(iv) 所有帶電部分已用絕緣板或接地金\n及屬“件D作A屏N障GE。R”警告性告示。\n((ivv)) 所高有壓帶電電纜部已分用已玻用璃絕或緣玻板璃或瓷接穩地固金地\n屬件作屏障。\n支承。\n(v) 高壓電纜已用玻璃或玻璃瓷穩固地\n(vi) 低壓電路的相 / 中性 / 地之間的絕\n測測試試者者 // 日日期期\n支承。\n緣電阻值為____兆歐(不小於1兆\n((如如果果不不適適用用，，請請填填““不不適適用用””\n(vi) 歐低)壓。電路的相 / 中性 / 地之間的絕\n或或““NN//AA””))\n緣電阻值為____兆歐(不小於1兆\n(vii) 所有外露金屬件已永久及有效地接\n歐)。\n駁及接地，而在低壓供電點量度得\n的最大接地故障環路阻抗值為\n______歐姆。\n*請刪去不適用的\n附註：註冊電業承辦商及註冊電業工程人員應確保其負責的固定電力裝置能符合《電力(線路)\n規例》工作守則的有開要求，而不是只在核對表內所表示的項目。\n310 311\n310 311\n72\n有用表格/檢查項目清單/記錄及報告樣本\n312", "page_number": 73, "total_pages": 89, "tag": "pdf"}, {"filename": "Electrical_installations_O&M_Best_Practices_Booklet(Chinese_version)", "file_number": 73, "summary": "(ii) 供電電源數目：________________ 及每一供電電源額定值：_________ (iii) 供電商核准的最大負荷：_________ (iv) 已裝上適當聯鎖系統，防止兩個或以 上的供電電源並聯運行，如從超過一 個電源取得電力供應，而且是互聯 的，已装上四極式輸入及互連線路斷 路器以符合守則6B(1)(c)。", "content": "核核對對表表 22 —— 新新低低壓壓裝裝置置的的額額外外核核對對項項目目\n安裝地址：\n測測試試者者 // 日日期期\n((如如果果不不適適用用，，請請填填““不不適適用用””\n或或““NN//AA””))\n((aa)) 開開關關掣掣板板、、斷斷路路器器及及總總開開關關掣掣\n(i) 已提供安全接觸途徑及適當閒隙空間\n以符合守則4E。\n(ii) 供電電源數目：________________\n及每一供電電源額定值：_________\n(iii) 供電商核准的最大負荷：_________\n(iv) 已裝上適當聯鎖系統，防止兩個或以\n上的供電電源並聯運行，如從超過一\n個電源取得電力供應，而且是互聯\n的，已装上四極式輸入及互連線路斷\n路器以符合守則6B(1)(c)。\n(v) 在裝有後備發電機的地方，已設置電\n氣及機械性聯鎖的四極轉換器件以符\n合守則8A(1)(d)。\n(vi) 總開關掣的斷流容量為_____千安，\n而所有斷路器 / 互聯器件可以抵受預\n期故障電流以符合守則9C。\n312 313\n73\n有用表格/檢查項目清單/記錄及報告樣本", "page_number": 74, "total_pages": 89, "tag": "pdf"}, {"filename": "Electrical_installations_O&M_Best_Practices_Booklet(Chinese_version)", "file_number": 74, "summary": "(ix) 已為每一電路提供隔離設備以符合 ((iixx)) 已已守為為則每每8A一一(1電電)(c路路)(i提提)。", "content": "測測試試者者 // 日日期期\n測測測測試試試試者者者者 //// 日日日日期期期期\n((如如果果不不適適用用，，請請填填““不不適適用用””\n((((如如如如果果果果不不不不適適適適用用用用，，，，請請請請填填填填““““不不不不適適適適用用用用””””\n或或““NN//AA””))\n或或或或““““NNNN////AAAA””””))))\n(vii) 保護繼電器已校準，並已適當校準\n((vviiii)) 保保各護護條繼繼電電電路器器的已已過校校流準準保，，護並並器已已件適適以當當符校校合準準守\n各各則條條21電電A(路路i)。的的過過流流保保護護器器件件以以符符合合守守\n則則2211AA((ii))。。\n(viii) 保護繼電器已採用保謢型變流器。\n((vviiiiii)) 保保護護繼繼電電器器已已採採用用保保謢謢型型變變流流器器。。\n(ix) 已為每一電路提供隔離設備以符合\n((iixx)) 已已守為為則每每8A一一(1電電)(c路路)(i提提)。供供隔隔離離設設備備以以符符合合\n守守則則88AA((11))((cc))((ii))。。\n(x) 已檢查斷路器及總開關掣的運作以\n((xx)) 已已符檢檢合查查守斷斷則路路21器器B(及及9)總總。開開關關掣掣的的運運作作以以\n符符合合守守則則2211BB((99))。。\n(xi) 已檢查控制、指示及警報功能以符\n((xxii)) 已已合檢檢守查查則控控21制制B(、、2)指指(vi示示ii)。及及警警報報功功能能以以符符\n合合守守則則2211BB((22))((vviiiiii))。。\n(xii) 總匯流排與熔斷器 / 微型斷路器之\n((xxiiii)) 總總間匯匯並流流無排排使與與用熔熔尺斷斷寸器器過 小// 微微的型型導斷斷線路路以器器符之之合\n間間守並並則無無13使使A(用用3)尺尺。寸寸過過小小的的導導線線以以符符合合\n守守則則1133AA((33))。。\n(xiii) 熔斷器 / 微型斷路器與電路中最低\n((xxiiiiii)) 熔熔額斷斷定器器值 導// 微微線型型相斷斷配路路以器器符與與合電電守路路則中中9B最最。低低\n額額定定值值導導線線相相配配以以符符合合守守則則99BB。。\n(xiv) 已裝設適當電纜終端以符合守則\n((xxiivv)) 已已25裝裝D。設設適適當當電電纜纜終終端端以以符符合合守守則則\n2255DD。。\n(xv) 電纜導線已按正確相位連接以符合\n((xxvv)) 電電守纜纜則導導21線線A(已已b)按按。正正確確相相位位連連接接以以符符合合\n守守則則2211AA((bb))。。\n(xvi) 用單極器件作保護，或開關設備只\n((xxvvii)) 用用連單單接極極至器器相件件導作作線保保以護護符，，合或或守開開則關關10設設B。備備只只\n連連接接至至相相導導線線以以符符合合守守則則1100BB。。\n314\n331144\n74\n有用表格/檢查項目清單/記錄及報告樣本", "page_number": 75, "total_pages": 89, "tag": "pdf"}, {"filename": "Electrical_installations_O&M_Best_Practices_Booklet(Chinese_version)", "file_number": 75, "summary": "(x) 在熔斷器終端盒內作分線用的熔斷 器已裝有絕緣載具以符合守則 26B(6)(e)。", "content": "測測試試者者 // 日日期期\n((如如果果不不適適用用，，請請填填““不不適適用用””\n或或““NN//AA””))\n((bb)) 匯匯流流排排糟糟系系統統，，包包括括上上升升總總線線\n(i) 上升總線的電流額定值為 ________\n安培。\n(ii) 上升總線、橫向總線及電錶箱所在位\n置可由公共地方到達。\n(iii) 已在匯流排槽穿過用作防火障的樓板\n或牆壁處裝設防火障以符合守則\n14A(3)。\n(iv) 穿過防煙門廊的電纜已用足夠防火效\n能的外殼保護。\n(v) 無護套電纜已用導管，線槽或管通保\n護以符合守則15。\n(vi) 匯流排槽系統、電纜及管通已妥為支\n承以符合守則14A(2)。\n(vii) 裝甲電纜已用適當電纜封套妥善地終\n接於金屬包殼或線槽以符合守則\n25D(7)。\n測測試試者者 // 日日期期\n(viii) 已使用適當線耳將電纜封端以符合守\n((如如果果不不適適用用，，請請填填““不不適適用用””\n則4、13C及25D。\n或或““NN//AA””))\n(ix) 與銅導體連接的鋁導體已作防蝕處\n理以符合守則25D(7)(d)(ii)。\n(x) 在熔斷器終端盒內作分線用的熔斷\n器已裝有絕緣載具以符合守則\n26B(6)(e)。\n((cc)) 架架空空電電纜纜\n(i) 電杆之間裝有載送鋼纜，以防止電纜\n受到應力以符合守則16A及16H。\n(ii) 跨越汽車通道的電纜用堅固的鋼杆懸\n承以符合守則26K(3)(b)(ii)。\n(iii) 架空電纜已用適當絕緣物支承以符合\n守則16B。\n314 315\n(iv) 在終端杆上及在架空電纜改向的每一\n杆上已安裝適當的繫緊線以符合守則\n16G(1)。\n(v) 架空電纜與地面、道路及障礙物保持\n最低的離地高度以符合守則16E(2)\n(a)、(b)及(c)。\n75\n有用表格/檢查項目清單/記錄及報告樣本\n316", "page_number": 76, "total_pages": 89, "tag": "pdf"}, {"filename": "Electrical_installations_O&M_Best_Practices_Booklet(Chinese_version)", "file_number": 76, "summary": "((ff)) 最最終終電電路路 (i) 所有熔斷器及單極開關掣只連接相導 線而且極性正確。", "content": "測測試試者者 // 日日期期\n((如如果果不不適適用用，，請請填填““不不適適用用””\n或或““NN//AA””))\n((dd)) 主主電電纜纜\n(i) 主供電電繞每一線芯的截面積為\n_____平方毫米。並聯電纜(如有連\n接者)的數目為___________。\n(ii) 裝甲電纜使用適當電纜封套妥善地終\n接於金屬包殼或線槽以符合守則\n25D(7）。\n(iii) 穿過防煙門廊的電纜已用足夠防火效\n能的外殼保護。\n(iv) 無護套電纜已用導管，線槽或管通保\n護以符合守則15。\n(v) 電纜及管通已妥為支承以符合守則\n14A(2) 。\n(vi) 配電箱或匯流排的電纜用線耳封端以\n符合守則4、13C及25D。\n(vii) 主電纜按正確極性連接。\n((ee)) 配配電電箱箱\n測測試試者者 // 日日期期\n(i) 已提供安全接觸途徑及適當間隙空間((如如果果不不適適用用，，請請填填““不不適適用用””\n以符合守則4E。\n或或““NN//AA””))\n(ii) 配電箱穩固地安裝在適當支承物上以\n符合守則14A(2)。\n(iii) 每一配電箱已裝設一個適當開關掣來\n控制以符合守則8A(1)(a)。\n(iv) 已為三相配電箱裝設相位障以符合守\n則21A(g)。\n(v) 微型斷路器的斷流容量為________\n千安以符合守則9。\n(vi) 備有適當工具(如有需要)將熔斷器由\n熔斷器箱取出以符合守則9E(d)。\n(vii) 電路按照電路圖的指示接上微型斷路\n316 317\n器或熔斷器以符合守則6A(b)。\n((ff)) 最最終終電電路路\n(i) 所有熔斷器及單極開關掣只連接相導\n線而且極性正確。 76\n(ii) 緊急照明及消防裝置的線路與其他線有用表格/檢查項目清單/記錄及報告樣本\n路分隔以符合守則5B(1)(b)。\n(iii) 低壓電路與特低壓電路分隔以符合守\n則5B(1)(a)。\n318", "page_number": 77, "total_pages": 89, "tag": "pdf"}, {"filename": "Electrical_installations_O&M_Best_Practices_Booklet(Chinese_version)", "file_number": 77, "summary": "(iv) 電路中所有相及中性電纜均已捆紮， (vi) 並備放有入適同當一工導具管(如內有以需符要合)將守熔則斷25器A由(1) (熔f)。", "content": "測測試試者者 // 日日期期\n((如如果果不不適適用用，，請請填填““不不適適用用””\n或或““NN//AA””))\n(ii) 配電箱穩固地安裝在適當支承物上以\n符合守則14A(2)。\n(iii) 每一配電箱已裝設一個適當開關掣來\n控制以符合守則8A(1)(a)。\n(iv) 已為三相配電箱裝設相位障以符合守\n則21A(g)。\n(v) 微型斷路器的斷流容量為________\n千安以符合守則9。\n(vi) 備有適當工具(如有需要)將熔斷器由\n熔斷器箱取出以符合守則9E(d)。\n(vii) 電路按照電路圖的指示接上微型斷路\n器或熔斷器以符合守則6A(b)。 測測試試者者 // 日日期期\n((如如果果不不適適用用，，請請填填““不不適適用用””\n或或““NN//AA””))\n((ff)) (最最ii)終終電電配路路電箱穩固地安裝在適當支承物上以\n符合守則14A(2)。\n(i) 所有熔斷器及單極開關掣只連接相導\n(iii) 每線一而配且電極箱性已正裝確設。一個適當開關掣來\n控制以符合守則8A(1)(a)。\n(ii) 緊急照明及消防裝置的線路與其他線\n(iv) 已路為分三隔相以配符電合箱守裝則設5B相(1位)(b障)。以符合守\n測測試試者者 // 日日期期\n則21A(g)。\n(iii) 低壓電路與特低壓電路分隔以符合守((如如果果不不適適用用，，請請填填““不不適適用用””\n(v) 微則型5B斷(1路)(a器)。的斷流容量為________\n或或““NN//AA””))\n千安以符合守則9。\n(iv) 電路中所有相及中性電纜均已捆紮，\n(vi) 並備放有入適同當一工導具管(如內有以需符要合)將守熔則斷25器A由(1)\n(熔f)。斷器箱取出以符合守則9E(d)。\n((vv)ii) 外電露路絕按緣照無電護路套圖電的纜指已示予接保上護微以型符斷合路\n守器則或1熔5斷。器以符合守則6A(b)。\n(vi) 假天花板內的線路設導管 / 線槽或金\n屬護套作保護以符合守則25(C)(1)\n((ff)) 最最終終電電(路路f)。\n((vi)ii) 安所裝有在熔距斷離器地及板單不極超開過關1掣.5只米連的接插相導\n座線，而採且用極符性合正指確定。規格的保護活門\n式。\n318 (ii) 緊急照明及消防裝置的線路與其他線\n(viii) 為路免分發隔生以危符險合，守並則無5B插(1頭)(b安)。裝在接近\n水龍頭、氣體開關掣或煮食爐處以符\n(iii) 低壓電路與特低壓電路分隔以符合守\n合守則25E(d)。\n則5B(1)(a)。\n(ix) 地板上的插頭用適當的蓋罩保護以符\n合守則25E(b)。\n(x) 並無安裝兩腳插座。所有插座已與保\n護導線及帶電導線連接，並終接於正\n確終端。\n(xi) 放射式最終電路使用符合守則6D的\n5安培 / 15安培插座。\n(xii) 最終電路使用符合守則6E的13安培\n插座。\n318\n77\n有用表格/檢查項目清單/記錄及報告樣本\n318 319", "page_number": 78, "total_pages": 89, "tag": "pdf"}, {"filename": "Electrical_installations_O&M_Best_Practices_Booklet(Chinese_version)", "file_number": 78, "summary": "(xvi) 已為所有插座設置額定餘差啓動電流 值不超過30毫安的電流式漏電斷路器 以符合守則11B(b)(i)。", "content": "測測試試者者 // 日日期期\n((如如果果不不適適用用，，請請填填““不不適適用用””\n或或““NN//AA””))\n(xiii) 最終電路使用符合守則6F、6G 或6H\n的工業用插座。\n(xiv) 電路保護導體由外殼構成，另在插座\n的接地終端及連帶金屬盒之間設有獨\n立的保護導體以符合守則11D(3)。\n(xv) 電路保護導體並非由外殼構成，另設\n有保護導體連接插座的接地終端以符\n合守則11D(3)。\n(xvi) 已為所有插座設置額定餘差啓動電流\n值不超過30毫安的電流式漏電斷路器\n以符合守則11B(b)(i)。\n(xvii) 已為每一固定電力用具裝設隔離設備\n以符合守則8A(1)(c)。\n(xviii) 放電燈的所有扼流圈、起動器及電容\n器藏入一個已接地且適當通風的金屬\n盒內以符合守則26H(4)(c)。\n測測試試者者 // 日日期期\n(xix) 相導體連接螺絲型燈座的中間觸點以\n((如如果果不不適適用用，，請請填填““不不適適用用””\n符合守則21B(6)(ii)。\n或或““NN//AA””))\n(xx) 浴室內只設置由安全電源供電的開關\n掣，或由絕緣繩或絕緣杆操作的開關\n掣，或具有大表面面積絕緣按鈕的按\n鈕式開關掣以符合守則26A(3)(d)。\n(xxi) 符合IEC 61558-2-5或等效規定的鬚\n刨供電裝置以符合守則26A(3)(e)。\n(xxii) 浴室的插座安裝在第2區外(即距離浴\n盆或浴缸0.6米以外的地方），並由\n餘差啟動電流不超過30毫安的電流\n式漏電斷路器或符合IEC 61558的隔\n離變壓器保護以符合守則26A(3)\n(j)。\n(xxiii) 並無任何固定照明器或設有無護罩的\n發熱元件的固定加熱器安裝在使用浴\n室或淋浴間人士可接觸到的範圍內以\n320 符合守則26A(3)(h)。\n(xxiv) 電路凡供電給有外露非帶電金屬部分\n並裝設於完工地板水平2.25米以內的\n電力器具，應由餘差啓動電流值不超\n過30毫安的電流式漏電斷路器加以\n保護以符合守則26A(3)(a)。\n(xxv) 暴露於各種天氣中的電力用具皆為防 78\n濺式以符合守則15A。 有用表格/檢查項目清單/記錄及報告樣本\n320 321", "page_number": 79, "total_pages": 89, "tag": "pdf"}, {"filename": "Electrical_installations_O&M_Best_Practices_Booklet(Chinese_version)", "file_number": 79, "summary": "(iv) 電動機內的發熱線如由獨立電源供 電，其終端己加以屏隔，並已裝設警 測測試試者者 // 日日期期 告性告示。", "content": "測測試試者者 // 日日期期\n((如如果果不不適適用用，，請請填填““不不適適用用””\n或或““NN//AA””))\n(xx) 浴室內只設置由安全電源供電的開關\n掣，或由絕緣繩或絕緣杆操作的開關\n掣，或具有大表面面積絕緣按鈕的按\n鈕式開關掣以符合守則26A(3)(d)。\n(xxi) 符合IEC 61558-2-5或等效規定的鬚\n刨供電裝置以符合守則26A(3)(e)。\n(xxii) 浴室的插座安裝在第2區外(即距離浴\n盆或浴缸0.6米以外的地方），並由\n餘差啟動電流不超過30毫安的電流\n式漏電斷路器或符合IEC 61558的隔\n離變壓器保護以符合守則26A(3)\n(j)。\n(xxiii) 並無任何固定照明器或設有無護罩的\n發熱元件的固定加熱器安裝在使用浴 測測試試者者 // 日日期期\n室或淋浴間人士可接觸到的範圍內以((如如果果不不適適用用，，請請填填““不不適適用用””\n符合守則26A(3)(h)。\n或或““NN//AA””))\n((xxxxi)v) 電浴路室凡內供只電設給置有由外安露全非電帶源電供金電屬的部開分關\n並掣裝，設或於由完絕工緣地繩板或水絕平緣2杆.2操5米作以的內開的關\n電掣力，器或具具，有應大由表餘面差面啓積動絕電緣流按值鈕不的超按\n過鈕3式0開毫關安掣的以電符流合式守漏則電2斷6路A(器3)(加d)以。\n(xxi) 保符護合以IEC符 6合1守55則8-226-5A或(3等)(a效)。規定的鬚\n測測試試者者 // 日日期期\n(xxv) 暴刨露供於電各裝種置天以氣符中合的守電則力26用A(具3)皆(e)為。防((如如果果不不適適用用，，請請填填““不不適適用用””\n(xxii) 濺浴式室以的符插合座守安則裝1在5第A。2區外(即距離浴 或或““NN//AA””))\n盆或浴缸0.6米以外的地方），並由\n(xxvi) 安裝在室外的照明器、開關掣、插座\n餘差啟動電流不超過30毫安的電流\n及插頭、電纜耦合器皆為防濺式以符\n式漏電斷路器或符合IEC 61558的隔\n合守則15A。\n離變壓器保護以符合守則26A(3)\n(xxvii) 公(j)。眾容易接觸到的一般/工地照明由\n安全電源供電以符合守則26k(3)。\n(xxiii) 並無任何固定照明器或設有無護罩的\n(xxviii)公發眾熱不元易件接的觸固到定而加且熱並器非安由裝安在全使電用源浴\n供室電或的淋一浴般間/人工士地可照接明觸，到已的用範額圍定內餘以\n差符啓合動守電則流26值A(不3)超(h)過。30毫安的電流\n式漏電斷路器保護。\n(xxiv) 電路凡供電給有外露非帶電金屬部分\n並裝設於完工地板水平2.25米以內的\n320\n((gg)) 電電動動機機電力器具，應由餘差啓動電流值不超\n321\n過30毫安的電流式漏電斷路器加以\n(i) 每一電動機已裝設一個就地開關掣\n保護以符合守則26A(3)(a)。\n來控制以符合守則8A(4)(a)。\n(xxv) 暴露於各種天氣中的電力用具皆為防\n(ii) 在電動機突然重行啟動可能構成危\n濺式以符合守則15A。\n險的情況下，已装有防止其突然啟動\n的設備以符合守則8A(4)(c)。\n(iii) 軟導管已用適當的黄銅管箍作封端以\n符合守則25A(2)(b)(i)。\n(iv) 電動機內的發熱線如由獨立電源供\n電，其終端己加以屏隔，並已裝設警 測測試試者者 // 日日期期\n告性告示。 ((如如果果不不適適用用，，請請填填““不不適適用用””\n或或““NN//AA””))\n((hh)) 接接地地\n(i) 所使用的接地棒的最小直徑為12.5毫\n米(銅)或16毫米(鍍鋅或不銹鋼)以符\n合守則 12C(2)(a)及(b)。\n320 321\n(ii) 銅接地帶的截面積不小於25毫米×3\n毫米以符合守則12C(3)(a)。\n(iii) 銅接地板厚度不少於3毫米，而面積\n不超過1200毫米x1200毫米以符合守\n則12C(4)。\n79 (iv) 並無氣體/供水喉管作接地極之用以\n322 符合守則12C(1)(b)。\n有用表格/檢查項目清單/記錄及報告樣本\n(v) 已在總接地終端所在處設置測試連\n桿。\n(vi) 使用的保護導線的最小尺寸必須符合\n表11(1)的規定。\n(vii) 保護導體長度不超過6平方毫米，全\n段均使用黄色和綠色護套。\n322 323", "page_number": 80, "total_pages": 89, "tag": "pdf"}, {"filename": "Electrical_installations_O&M_Best_Practices_Booklet(Chinese_version)", "file_number": 80, "summary": "(ii) 接合處及連接點在機械及電氣方面 均屬妥善以符合守則261所列出的相 關標準。", "content": "測測試試者者 // 日日期期\n((如如果果不不適適用用，，請請填填““不不適適用用””\n或或““NN//AA””))\n((hh)) 接接地地\n(i) 所使用的接地棒的最小直徑為12.5毫\n米(銅)或16毫米(鍍鋅或不銹鋼)以符\n合守則 12C(2)(a)及(b)。\n(ii) 銅接地帶的截面積不小於25毫米×3\n毫米以符合守則12C(3)(a)。\n(iii) 銅接地板厚度不少於3毫米，而面積\n不超過1200毫米x1200毫米以符合守\n則12C(4)。\n(iv) 並無氣體/供水喉管作接地極之用以\n符合守則12C(1)(b)。\n(v) 已在總接地終端所在處設置測試連\n桿。\n(vi) 使用的保護導線的最小尺寸必須符合\n表11(1)的規定。\n測測試試者者 // 日日期期\n(vii) 保護導體長度不超過6平方毫米，全 ((如如果果不不適適用用，，請請填填““不不適適用用””\n段均使用黄色和綠色護套。\n或或““NN//AA””))\n(viii) _____平方毫米(不小於150平方亳米\n銅等值)的接駁導線，用作連接供電\n商變壓器的接地終端以符合守則\n11G(b)。\n(ix) _____平方毫米(不小於150平方亳米\n銅等值)的接駁導線，用作連接供電\n商地底電纜的外露非帶電金屬部分以\n符合守則11G(b)。\n(x) 構成保護導體一部分的金屬線槽的接\n口處，已設置銅連桿以符合守則\n14A。\n(xi) 所有軟導管皆已獨立設置保護導體以\n符合守則11D(3)(b)。\n((ii)) 避避雷雷裝裝置置\n322 323\n(i) 避雷網 / 引下線 / 接地體均接合良好\n以符合守則261所列出的相關標準。\n(ii) 接合處及連接點在機械及電氣方面\n均屬妥善以符合守則261所列出的相\n關標準。\n80\n有用表格/檢查項目清單/記錄及報告樣本\n324", "page_number": 81, "total_pages": 89, "tag": "pdf"}, {"filename": "Electrical_installations_O&M_Best_Practices_Booklet(Chinese_version)", "file_number": 81, "summary": "((jj)) 高高壓壓放放電電照照明明((霓霓虹虹招招牌牌)) (i) _______安培控制開關掣裝有可拆 除把手或關鎖設施以符合守則 26H(2)(b)。", "content": "測測試試者者 // 日日期期\n((如如果果不不適適用用，，請請填填““不不適適用用””\n或或““NN//AA””))\n(iii) 提供總接地終端的連接装罝以符合守\n則261所列出的相關標準。\n(iv) 提供測試接頭以符合守則261所列出\n的相關標準。\n(v) 接地棒，若屬銅質，直徑最少為12.5\n毫米：若屬電鍍或不銹鋼，則直徑最\n少為16毫米以符合守則12C(2)(a)及\n(b)。\n(vi) 銅接地帶，截面積不得少於25毫米×\n3毫米以符合守則12C(3)(a)。\n(vii) 銅接地板厚度不少於3毫米，而面積不\n超過1200毫米x1200毫米以符合守則\n12C(4)。\n(viii) 不得使用氣體喉管/水喉管作為接地極\n以符合守則12C(1)(b)。\n(ix) 截斷與總接地終端的連接後，所量度\n得的接地終端網絡電阻不得超過10歐 測測試試者者 // 日日期期\n姆以符合守則261所列出的相關標 ((如如果果不不適適用用，，請請填填““不不適適用用””\n準。\n或或““NN//AA””))\n(x) 並無跡象顯示防雷系統會因侵触\n而變壞。\n((jj)) 高高壓壓放放電電照照明明((霓霓虹虹招招牌牌))\n(i) _______安培控制開關掣裝有可拆\n除把手或關鎖設施以符合守則\n26H(2)(b)。\n(ii) 已設置消防員開關掣，而“關”位\n置在上以符合守則8B(4)(g)(ii)。\n(iii) 長度在1米以上，用以連接燈與變壓\n器的高壓電纜，已有金屬護套或裝\n甲。\n(iv) 用作高壓連接的導線，如屬裸露或\n324 只略作絕緣者，已用玻璃管保護。 325\n((kk)) 警警告告性性告告示示及及標標誌誌\n(i) 電力分站及開關掣房已按照守則17\n放置警告性告示。\n(ii) 所有開關設備、配電箱及電力器具\n已適當加上標誌以符合守則17。\n81\n(iii) 所有開關設備、配電箱及電力器具\n有用表格/檢查項目清單/記錄及報告樣本\n已適當加上標誌以符合守則4D(1)。\n326", "page_number": 82, "total_pages": 89, "tag": "pdf"}, {"filename": "Electrical_installations_O&M_Best_Practices_Booklet(Chinese_version)", "file_number": 82, "summary": "(iii) 長度在1米以上，用以連接燈與變壓 (ii) 器已的設高置壓消電防纜員，開已關有掣金，屬而護“套關或”裝位 甲置。", "content": "測測試試者者 // 日日期期\n((如如果果不不適適用用，，請請填填““不不適適用用””\n或或““NN//AA””))\n(x) 並無跡象顯示防雷系統會因侵触 測測試試者者 // 日日期期\n而變壞。 ((如如果果不不適適用用，，請請填填““不不適適用用””\n或或““NN//AA””))\n((jj)) 高高(x)壓壓放放並電電無照照跡明明象((霓霓顯虹虹示招招防牌牌雷))系統會因侵触\n而變壞。\n(i) _______安培控制開關掣裝有可拆\n除把手或關鎖設施以符合守則\n((jj)) 高高壓壓放放2電電6照照H(明明2)(((霓霓b)。虹虹招招牌牌))\n((iii)) 已__設__置__消_安防培員控開制關開掣關，掣而裝“有關可”拆位\n置除在把上手以或符關合鎖守設則施8以B符(4合)(g守)(i則i)。\n26H(2)(b)。\n(iii) 長度在1米以上，用以連接燈與變壓\n(ii) 器已的設高置壓消電防纜員，開已關有掣金，屬而護“套關或”裝位\n甲置。在上以符合守則8B(4)(g)(ii)。\n((iivii)) 用長作度高在壓1米連以接上的，導用線以，連如接屬燈裸與露變或壓\n只器略的作高絕壓緣電者纜，，已已用有玻金璃屬管護保套護或。裝\n甲。\n((kk)) 警警告告性性告告示示及及標標誌誌\n(iv) 用作高壓連接的導線，如屬裸露或\n(i) 電力分站及開關掣房已按照守則17\n只略作絕緣者，已用玻璃管保護。\n放置警告性告示。\n((kk)) 警警告告性性告告示示及及標標誌誌\n(ii) 所有開關設備、配電箱及電力器具\n(i) 已電適力當分加站上及標開誌關以掣符房合已守按則照1守7則。17\n放置警告性告示。 測測試試者者 // 日日期期\n(iii) 所有開關設備、配電箱及電力器具\n((如如果果不不適適用用，，請請填填““不不適適用用””\n(ii) 已所適有當開加關上設標備誌、以配符電合箱守及則電4力D器(1具)。\n或或““NN//AA””))\n已適當加上標誌以符合守則17。\n((ll)) 電電力力裝裝置置包包含含新新舊舊顏顏色色電電線線的的警警告告性性告告示示\n(iii) 所有開關設備、配電箱及電力器具\n(i) 已按照守則17及附錄18設置警告性告\n已適當加上標誌以符合守則4D(1)。\n示。\n(ii) 已按照附錄18在新電線近接駁處附近\n加上適當標籤，以識別單相電路的新\n顏色電線或導體。\n(iii) 已按照附錄18在新舊電線近接駁處附\n近加上適當標籤，以識別三相電路的\n新舊顏色電線或導體。\n(iv) 導體已按照守則13D(2)適當地識別。\n326\n附註：註冊電業承辦商及註冊電業工程人員應確保其負責的固定電力裝置能符合《電力(線路)規例》\n326\n工作守則的有關要求，而不是只在核對表內所表示的項目。\n82\n有用表格/檢查項目清單/記錄及報告樣本\n326 327", "page_number": 83, "total_pages": 89, "tag": "pdf"}, {"filename": "Electrical_installations_O&M_Best_Practices_Booklet(Chinese_version)", "file_number": 83, "summary": "(ii) 其他可再生能源發電器具(例如風力 發電機)符合有關的國際設計 / 安全標 準。", "content": "核核對對表表 33 —— 可可再再生生能能源源發發電電系系統統裝裝置置的的核核對對項項目目\n裝置地址：\n測測試試者者 // 日日期期\n((如如果果不不適適用用，，請請填填““不不適適用用””\n或或““NN//AA””))\n((aa)) 發發電電器器具具\n(i) 太陽能光伏板獲認可的國家 / 國際機\n構或有關的測試及認證當局簽發證明\n書符合有關的安全標準，例如 IEC\n61215、BS EN 61215、IEC\n61730、UL1703或等效標準。\n(ii) 其他可再生能源發電器具(例如風力\n發電機)符合有關的國際設計 / 安全標\n準。\n((bb)) 逆逆變變器器\n(i) 具備防孤島功能(斷路時間符合供電\n商的要求)。\n(ii) 具備同步檢測功能(確保只會在逆變 測測試試者者 // 日日期期\n器輸出和配電系統同步操作時，逆變((如如果果不不適適用用，，請請填填““不不適適用用””\n器才會與配電系統接駁)。 或或““NN//AA””))\n(iii) 具備自動隔離功能(當可再生能源發電\n系統出現故障時，使可再生能源發電\n系統自動與配電系統隔離)。\n(iv) 配置電壓及頻率調節器。\n(v) 具備頻率 / 電壓過低 / 過高保護功能\n(當電網的頻率及 / 或電壓超出正常範\n圍時，使逆變器與配電系統切斷)。\n(vi) 具備自動重新接駁功能(當電網的頻率\n及 / 或電壓在預先設定的時限(有關時\n限須與供電商議定)內回復至正常操作\n範圍時，使逆變器與配電系統重新接\n駁)。\n(vii) 逆變器獲認可的國家 / 國際機構或有關\n的測試及認證當局簽發證明書符合有關\n328 的安全標準，例如 IEC 62109、BS\nEN62109、UL 1741或等效標準。\n((cc)) 避避雷雷保保護護裝裝置置\n(i) 為戶外器具設置合適的避雷系統。\n83\n有用表格/檢查項目清單/記錄及報告樣本\n328 329", "page_number": 84, "total_pages": 89, "tag": "pdf"}, {"filename": "Electrical_installations_O&M_Best_Practices_Booklet(Chinese_version)", "file_number": 84, "summary": "(iii) 具備自動隔離功能(當可再生能源發電 ((cc)) 避避雷雷保保護護裝裝置置 測測試試者者 // 日日期期 系統出現故障時，使可再生能源發電 (i) 系為統戶自外動器與具配設電置系合統適隔的離避)雷。", "content": "測測試試者者 // 日日期期\n((如如果果不不適適用用，，請請填填““不不適適用用””\n或或““NN//AA””))\n(iii) 具備自動隔離功能(當可再生能源發電\n系統出現故障時，使可再生能源發電\n系統自動與配電系統隔離)。\n(iv) 配置電壓及頻率調節器。\n(v) 具備頻率 / 電壓過低 / 過高保護功能\n(當電網的頻率及 / 或電壓超出正常範\n圍時，使逆變器與配電系統切斷)。\n(vi) 具備自動重新接駁功能(當電網的頻率\n及 / 或電壓在預先設定的時限(有關時\n限須與供電商議定)內回復至正常操作\n範圍時，使逆變器與配電系統重新接\n駁)。\n(vii) 逆變器獲認可的國家 / 國際機構或有關\n的測試及認證當局簽發證明書符合有關\n的安全標準，例如 IEC 62109、BS 測測試試者者 // 日日期期\nEN62109、UL 1741或等效標準。 ((如如果果不不適適用用，，請請填填““不不適適用用””\n或或““NN//AA””))\n(iii) 具備自動隔離功能(當可再生能源發電\n((cc)) 避避雷雷保保護護裝裝置置\n測測試試者者 // 日日期期\n系統出現故障時，使可再生能源發電\n(i) 系為統戶自外動器與具配設電置系合統適隔的離避)雷。系統。 ((如如果果不不適適用用，，請請填填““不不適適用用””\n或或““NN//AA””))\n(iv) 配置電壓及頻率調節器。\n((dd)) 戶戶外外裝裝置置\n(v) 具備頻率 / 電壓過低 / 過高保護功能\n(i) 在戶外安裝的器具按照守則15的要求\n(當電網的頻率及 / 或電壓超出正常範\n選擇和安裝。\n圍時，使逆變器與配電系統切斷)。\n((ee)) (可可vi再再) 生生具能能備源源自發發動電電重系系新統統接電電駁路路功能(當電網的頻率\n及 / 或電壓在預先設定的時限(有關時\n(i) 可再生能源發電器具與逆變器之間的\n限須與供電商議定)內回復至正常操作\n電路所設置的直流電保護器件符合守\n範圍時，使逆變器與配電系統重新接\n則9。\n駁)。\n(ii) 為逆變器配置符合IEC 61558或等效\n(vii) 逆變器獲認可的國家 / 國際機構或有關\n標準的隔離變壓器或設置獨立的隔離\n的測試及認證當局簽發證明書符合有關\n變壓器。\n的安全標準，例如 IEC 62109、BS\n(iii) 設EN置6錶21前09和、錶U後L 1可7上41鎖或開等關效(標雙準極。 / 四\n極)，把電網及可再生能源發電系統的\n328 329\n供電電源與可再生能源電錶隔離。\n((cc)) 避避雷雷保保護護裝裝置置\n(iv) 電路的接地故障環路阻抗符合守則\n(i) 為戶外器具設置合適的避雷系統。\n11。\n(v) 已檢查隔離器、斷路器及開關掣的運\n作以符合守則21B(9)。\n(vi) 已檢查電流式漏電斷路器 / 具完整過\n流保護功能的電流式漏電斷路器的斷\n路時間以符合守則21B(9)（如適用)。\n328 329\n330\n84\n有用表格/檢查項目清單/記錄及報告樣本", "page_number": 85, "total_pages": 89, "tag": "pdf"}, {"filename": "Electrical_installations_O&M_Best_Practices_Booklet(Chinese_version)", "file_number": 85, "summary": "((gg)) 告告示示及及標標誌誌 (i) 已檢查在設施展示的告示所顯示使有 關發電設施經常保持運作安全的獲聘 用註冊電業承辦商名稱及註冊號碼以 符合守則17。", "content": "測測試試者者 // 日日期期\n((如如果果不不適適用用，，請請填填““不不適適用用””\n或或““NN//AA””))\n((ff)) 接接地地\n已妥善接駁適當的保護導體。\n((gg)) 告告示示及及標標誌誌\n(i) 已檢查在設施展示的告示所顯示使有\n關發電設施經常保持運作安全的獲聘\n用註冊電業承辦商名稱及註冊號碼以\n符合守則17。\n(ii) 已檢查在所有雙供電電力器具上展示\n的雙供電警告性標誌以符合守則17。\n(iii) 已檢查在直流電開關設備上展示的直\n流電警告性標誌以符合守則17。\n附註：註冊電業承辦商及註冊電業工程人員應確保其負責的固定電力裝置能符合《電力(線路)規例》\n工作守則的有關要求，而不是只在核對表內所表示的項目。\n330 331\n85\n有用表格/檢查項目清單/記錄及報告樣本", "page_number": 86, "total_pages": 89, "tag": "pdf"}, {"filename": "Electrical_installations_O&M_Best_Practices_Booklet(Chinese_version)", "file_number": 86, "summary": "(vi) 所有接觸得到的帶電部分均已用絕緣 板或接地金屬件作屏障以符合守則 4C(2)(b)。", "content": "核核對對表表 55 —— 高高壓壓裝裝置置核核對對項項目目\n(註：如屬低壓裝置/器具，請參閱本附錄其他核對表)\n裝置地址：\n測測試試者者 // 日日期期\n((如如果果不不適適用用，，請請填填““不不適適用用””\n((aa)) 開開關關掣掣板板及及斷斷路路器器 或或““NN//AA””))\n(i) 並無足以影響安全的可見損毀以符合\n守則21A。\n(ii) 已提供安全接觸途徑及適當間隙空閒\n以符合守則4E。\n(iii) 完成的工程已正確記錄在記錄簿內以\n符合守則4H(2)(d)。\n(iv) 已為每一斷路器及總開關掣裝設清楚\n易讀及耐用的識別標誌以符合守則\n4D(1) 。\n(v) 已展示最新的電圖以符合守則6A(b)。\n(vi) 所有接觸得到的帶電部分均已用絕緣\n板或接地金屬件作屏障以符合守則\n4C(2)(b)。\n(vii) 所有外露非帶電金屬部分已有效接地\n以符合守則11D。\n(viii) 接地系統已有效連接以符合守則12。\n332 333\n86\n有用表格/檢查項目清單/記錄及報告樣本", "page_number": 87, "total_pages": 89, "tag": "pdf"}, {"filename": "Electrical_installations_O&M_Best_Practices_Booklet(Chinese_version)", "file_number": 87, "summary": "(xi) 閘門已設有掛鎖設施以符合守則 21C(c)。", "content": "測測試試者者 // 日日期期\n((如如果果不不適適用用，，請請填填““不不適適用用””\n或或““NN//AA””))\n(ix) 已在主要接駁連接口展示警告性告示\n以符合守則17B。\n(x) 所有保護器件均操作正常並已正確調\n校以符合守則21B(9)。\n(xi) 閘門已設有掛鎖設施以符合守則\n21C(c)。\n(xii) 已按情況根據有關的認可標準及製造\n商的建議進行維修測試，並備有測試\n報告(絕緣電阻測試、加壓測試、銅\n巴接點電阻測試、絕緣油的電介質強\n度測試等)以符合守則21D(2)。\n((bb)) 主主電電纜纜\n(i) 並無足以影響安全的可見損毀以符\n合守則21A。\n(ii) 已保護電繞免受機械性損毀，並有\n適當支承以符合守則25C。\n(iii) 所有外露金屬部分，包括電纜裝甲，\n已有效接地以符合守則11D。\n(iv) 已按情況根據有關的認可標準及製造\n商的建議進行維修測試，並備有測試\n報告(絕緣電阻測試、加壓測試等)以\n符合守則21D(2)。\n334\n87\n有用表格/檢查項目清單/記錄及報告樣本", "page_number": 88, "total_pages": 89, "tag": "pdf"}, {"filename": "Electrical_installations_O&M_Best_Practices_Booklet(Chinese_version)", "file_number": 88, "summary": "(ii) 所有接觸得到的帶電部分均已用絕緣 板或接地金屬件作屏障以符合守則 4C(2)(b)。", "content": "測測試試者者 // 日日期期\n((如如果果不不適適用用，，請請填填““不不適適用用””\n或或““NN//AA””))\n((cc)) 變變壓壓器器 // 電電動動機機\n(i) 並無足以影響安全的可見損毀以符合\n守則21A。\n(ii) 所有接觸得到的帶電部分均已用絕緣\n板或接地金屬件作屏障以符合守則\n4C(2)(b)。\n(iii) 已提供足夠通風設備，以避免溫度過\n高以符合守則4F(3)。\n(iv) 已按情況根據有關的認可標準及製造\n商的建議進行維修測試，並備有測試\n報告(絕緣電阻測試、加壓測試、絕\n緣油的電介質強度測試等)以符合守\n則21D(2)。\n((dd)) 接接地地\n(i) 已在所有主要接地及接駁連接口裝設\n警告性告示“安全接地終端 ─ 切勿\n移去”及\"SAFETY EARTH\nCONNECTION-DO NOT\nREMOVE\"以符合守則17B。\n(ii) 接地導體尺寸適當。\n((ee)) 直直流流電電電電池池系系統統\n測測試試者者 // 日日期期\n(i) 電池系統的情況。\n((如如果果不不適適用用，，請請填填““不不適適用用””\n(ii) 已量度每個蓄電池單位的電壓。\n或或““NN//AA””))\n((ff)) 操操作作及及測測試試工工具具及及器器具具\n(i) 已提供適當的工具及器具，以作開\n關及隔離之用。\n(ii) 已提供適當的自行測試用高壓測試\n器，以確定器具已不帶電。\n334 335\n附註：註冊電業承辦商及註冊電業工程人員應確保其負責的固定電力裝置能符合《電力(線路)規例》\n工作守則的有開要求，而不是只在核對表內所表示的項目。\n88\n有用表格/檢查項目清單/記錄及報告樣本\n336", "page_number": 89, "total_pages": 89, "tag": "pdf"}]